	    Water Heater Use Inlet Node_unit2_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit2_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit2_BackRow_BottomFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit2_BackRow_BottomFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit2_BackRow_BottomFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit2_BackRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit2_BackRow_BottomFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_BottomFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit2_BackRow_BottomFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit2_BackRow_BottomFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit2_BackRow_BottomFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_BottomFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit2_BackRow_BottomFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit2_BackRow_BottomFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit2_BackRow_BottomFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_BottomFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit2_BackRow_BottomFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_BottomFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit2_BackRow_BottomFloor,         !- Name
	    DHW Demand Inlet Node_unit2_BackRow_BottomFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_BottomFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit2_BackRow_BottomFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit2_BackRow_BottomFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit2_BackRow_BottomFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit2_BackRow_BottomFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit2_BackRow_BottomFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit2_BackRow_BottomFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit2_BackRow_BottomFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit2_BackRow_BottomFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit2_BackRow_BottomFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit2_BackRow_BottomFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit2_BackRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit2_BackRow_BottomFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit2_BackRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit2_BackRow_BottomFloor,               !- Name
	    Water Sink Inlet Node_unit2_BackRow_BottomFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit2_BackRow_BottomFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit2_BackRow_BottomFloor,             !- Name
	    Water Shower Inlet Node_unit2_BackRow_BottomFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit2_BackRow_BottomFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit2_BackRow_BottomFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit2_BackRow_BottomFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit2_BackRow_BottomFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit2_BackRow_BottomFloor,          !- Name
	    Water DishWasher Inlet Node_unit2_BackRow_BottomFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit2_BackRow_BottomFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit2_BackRow_BottomFloor,               !- Name
	    Water Bath Inlet Node_unit2_BackRow_BottomFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit2_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit2_BackRow_BottomFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit3_BackRow_BottomFloor,     !- Name
	    living_unit3_BackRow_BottomFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting3_BackRow_BottomFloor, 	!- Name
	    living_unit3_BackRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting3_BackRow_BottomFloor, !- Name
	    living_unit3_BackRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit3_BackRow_BottomFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit3_BackRow_BottomFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit3_BackRow_BottomFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit3_BackRow_BottomFloor,          !- Component 1 Name
	    Mains Inlet Node_unit3_BackRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit3_BackRow_BottomFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit3_BackRow_BottomFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit3_BackRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit3_BackRow_BottomFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit3_BackRow_BottomFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit3_BackRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit3_BackRow_BottomFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit3_BackRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit3_BackRow_BottomFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit3_BackRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit3_BackRow_BottomFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit3_BackRow_BottomFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit3_BackRow_BottomFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit3_BackRow_BottomFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_BackRow_BottomFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit3_BackRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit3_BackRow_BottomFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit3_BackRow_BottomFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit3_BackRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit3_BackRow_BottomFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit3_BackRow_BottomFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit3_BackRow_BottomFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit3_BackRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit3_BackRow_BottomFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit3_BackRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit3_BackRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit3_BackRow_BottomFloor,      !- Branch 1 Name
	    Water Heater Branch_unit3_BackRow_BottomFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit3_BackRow_BottomFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit3_BackRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_BackRow_BottomFloor, !- Branch 1 Name
	    Water Sink Branch_unit3_BackRow_BottomFloor,       !- Branch 2 Name
	    Water Shower Branch_unit3_BackRow_BottomFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit3_BackRow_BottomFloor, !- Branch 5 Name
	    Water Bath Branch_unit3_BackRow_BottomFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit3_BackRow_BottomFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit3_BackRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_BackRow_BottomFloor, !- Inlet Branch Name
	    Water Sink Branch_unit3_BackRow_BottomFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit3_BackRow_BottomFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit3_BackRow_BottomFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit3_BackRow_BottomFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit3_BackRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit3_BackRow_BottomFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit3_BackRow_BottomFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit3_BackRow_BottomFloor,        !- Name
	    Mains Makeup Branch_unit3_BackRow_BottomFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit3_BackRow_BottomFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit3_BackRow_BottomFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_BackRow_BottomFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit3_BackRow_BottomFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit3_BackRow_BottomFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit3_BackRow_BottomFloor,        !- Name
	    DHW Supply Outlet Branch_unit3_BackRow_BottomFloor,!- Outlet Branch Name
	    Water Heater Branch_unit3_BackRow_BottomFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit3_BackRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit3_BackRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit3_BackRow_BottomFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit3_BackRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit3_BackRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit3_BackRow_BottomFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit3_BackRow_BottomFloor,          !- Name
	    Mains Inlet Node_unit3_BackRow_BottomFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit3_BackRow_BottomFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit3_BackRow_BottomFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit3_BackRow_BottomFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit3_BackRow_BottomFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit3_BackRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit3_BackRow_BottomFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit3_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit3_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit3_BackRow_BottomFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit3_BackRow_BottomFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit3_BackRow_BottomFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit3_BackRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit3_BackRow_BottomFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit3_BackRow_BottomFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit3_BackRow_BottomFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit3_BackRow_BottomFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit3_BackRow_BottomFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit3_BackRow_BottomFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit3_BackRow_BottomFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit3_BackRow_BottomFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit3_BackRow_BottomFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit3_BackRow_BottomFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit3_BackRow_BottomFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit3_BackRow_BottomFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit3_BackRow_BottomFloor,         !- Name
	    DHW Demand Inlet Node_unit3_BackRow_BottomFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_BottomFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit3_BackRow_BottomFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit3_BackRow_BottomFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit3_BackRow_BottomFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit3_BackRow_BottomFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit3_BackRow_BottomFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit3_BackRow_BottomFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit3_BackRow_BottomFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit3_BackRow_BottomFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit3_BackRow_BottomFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit3_BackRow_BottomFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit3_BackRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit3_BackRow_BottomFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit3_BackRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit3_BackRow_BottomFloor,               !- Name
	    Water Sink Inlet Node_unit3_BackRow_BottomFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit3_BackRow_BottomFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit3_BackRow_BottomFloor,             !- Name
	    Water Shower Inlet Node_unit3_BackRow_BottomFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit3_BackRow_BottomFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit3_BackRow_BottomFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit3_BackRow_BottomFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit3_BackRow_BottomFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit3_BackRow_BottomFloor,          !- Name
	    Water DishWasher Inlet Node_unit3_BackRow_BottomFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit3_BackRow_BottomFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit3_BackRow_BottomFloor,               !- Name
	    Water Bath Inlet Node_unit3_BackRow_BottomFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit3_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit3_BackRow_BottomFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit1_FrontRow_MiddleFloor,     !- Name
	    living_unit1_FrontRow_MiddleFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting1_FrontRow_MiddleFloor, 	!- Name
	    living_unit1_FrontRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting1_FrontRow_MiddleFloor, !- Name
	    living_unit1_FrontRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit1_FrontRow_MiddleFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit1_FrontRow_MiddleFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit1_FrontRow_MiddleFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit1_FrontRow_MiddleFloor,          !- Component 1 Name
	    Mains Inlet Node_unit1_FrontRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit1_FrontRow_MiddleFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit1_FrontRow_MiddleFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit1_FrontRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit1_FrontRow_MiddleFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit1_FrontRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit1_FrontRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit1_FrontRow_MiddleFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit1_FrontRow_MiddleFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit1_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit1_FrontRow_MiddleFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit1_FrontRow_MiddleFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit1_FrontRow_MiddleFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit1_FrontRow_MiddleFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit1_FrontRow_MiddleFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit1_FrontRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit1_FrontRow_MiddleFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit1_FrontRow_MiddleFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit1_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit1_FrontRow_MiddleFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit1_FrontRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit1_FrontRow_MiddleFloor,      !- Branch 1 Name
	    Water Heater Branch_unit1_FrontRow_MiddleFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit1_FrontRow_MiddleFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit1_FrontRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_FrontRow_MiddleFloor, !- Branch 1 Name
	    Water Sink Branch_unit1_FrontRow_MiddleFloor,       !- Branch 2 Name
	    Water Shower Branch_unit1_FrontRow_MiddleFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor, !- Branch 5 Name
	    Water Bath Branch_unit1_FrontRow_MiddleFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit1_FrontRow_MiddleFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit1_FrontRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_FrontRow_MiddleFloor, !- Inlet Branch Name
	    Water Sink Branch_unit1_FrontRow_MiddleFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit1_FrontRow_MiddleFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit1_FrontRow_MiddleFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit1_FrontRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit1_FrontRow_MiddleFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit1_FrontRow_MiddleFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit1_FrontRow_MiddleFloor,        !- Name
	    Mains Makeup Branch_unit1_FrontRow_MiddleFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit1_FrontRow_MiddleFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit1_FrontRow_MiddleFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_FrontRow_MiddleFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit1_FrontRow_MiddleFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit1_FrontRow_MiddleFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit1_FrontRow_MiddleFloor,        !- Name
	    DHW Supply Outlet Branch_unit1_FrontRow_MiddleFloor,!- Outlet Branch Name
	    Water Heater Branch_unit1_FrontRow_MiddleFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit1_FrontRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit1_FrontRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit1_FrontRow_MiddleFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit1_FrontRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit1_FrontRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit1_FrontRow_MiddleFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit1_FrontRow_MiddleFloor,          !- Name
	    Mains Inlet Node_unit1_FrontRow_MiddleFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit1_FrontRow_MiddleFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit1_FrontRow_MiddleFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit1_FrontRow_MiddleFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit1_FrontRow_MiddleFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit1_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit1_FrontRow_MiddleFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit1_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit1_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit1_FrontRow_MiddleFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit1_FrontRow_MiddleFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit1_FrontRow_MiddleFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit1_FrontRow_MiddleFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit1_FrontRow_MiddleFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit1_FrontRow_MiddleFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit1_FrontRow_MiddleFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_MiddleFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit1_FrontRow_MiddleFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit1_FrontRow_MiddleFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit1_FrontRow_MiddleFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit1_FrontRow_MiddleFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_MiddleFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit1_FrontRow_MiddleFloor,         !- Name
	    DHW Demand Inlet Node_unit1_FrontRow_MiddleFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_MiddleFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit1_FrontRow_MiddleFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit1_FrontRow_MiddleFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit1_FrontRow_MiddleFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit1_FrontRow_MiddleFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit1_FrontRow_MiddleFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit1_FrontRow_MiddleFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit1_FrontRow_MiddleFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit1_FrontRow_MiddleFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit1_FrontRow_MiddleFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit1_FrontRow_MiddleFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit1_FrontRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit1_FrontRow_MiddleFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit1_FrontRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit1_FrontRow_MiddleFloor,               !- Name
	    Water Sink Inlet Node_unit1_FrontRow_MiddleFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit1_FrontRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit1_FrontRow_MiddleFloor,             !- Name
	    Water Shower Inlet Node_unit1_FrontRow_MiddleFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit1_FrontRow_MiddleFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit1_FrontRow_MiddleFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit1_FrontRow_MiddleFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit1_FrontRow_MiddleFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit1_FrontRow_MiddleFloor,          !- Name
	    Water DishWasher Inlet Node_unit1_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit1_FrontRow_MiddleFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit1_FrontRow_MiddleFloor,               !- Name
	    Water Bath Inlet Node_unit1_FrontRow_MiddleFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit1_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit1_FrontRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit2_FrontRow_MiddleFloor,     !- Name
	    living_unit2_FrontRow_MiddleFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting2_FrontRow_MiddleFloor, 	!- Name
	    living_unit2_FrontRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting2_FrontRow_MiddleFloor, !- Name
	    living_unit2_FrontRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit2_FrontRow_MiddleFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit2_FrontRow_MiddleFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit2_FrontRow_MiddleFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit2_FrontRow_MiddleFloor,          !- Component 1 Name
	    Mains Inlet Node_unit2_FrontRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit2_FrontRow_MiddleFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit2_FrontRow_MiddleFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit2_FrontRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit2_FrontRow_MiddleFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit2_FrontRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit2_FrontRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit2_FrontRow_MiddleFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit2_FrontRow_MiddleFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit2_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit2_FrontRow_MiddleFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit2_FrontRow_MiddleFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit2_FrontRow_MiddleFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit2_FrontRow_MiddleFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit2_FrontRow_MiddleFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit2_FrontRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit2_FrontRow_MiddleFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit2_FrontRow_MiddleFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit2_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit2_FrontRow_MiddleFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit2_FrontRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit2_FrontRow_MiddleFloor,      !- Branch 1 Name
	    Water Heater Branch_unit2_FrontRow_MiddleFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit2_FrontRow_MiddleFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit2_FrontRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_FrontRow_MiddleFloor, !- Branch 1 Name
	    Water Sink Branch_unit2_FrontRow_MiddleFloor,       !- Branch 2 Name
	    Water Shower Branch_unit2_FrontRow_MiddleFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor, !- Branch 5 Name
	    Water Bath Branch_unit2_FrontRow_MiddleFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit2_FrontRow_MiddleFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit2_FrontRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_FrontRow_MiddleFloor, !- Inlet Branch Name
	    Water Sink Branch_unit2_FrontRow_MiddleFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit2_FrontRow_MiddleFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit2_FrontRow_MiddleFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit2_FrontRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit2_FrontRow_MiddleFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit2_FrontRow_MiddleFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit2_FrontRow_MiddleFloor,        !- Name
	    Mains Makeup Branch_unit2_FrontRow_MiddleFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit2_FrontRow_MiddleFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit2_FrontRow_MiddleFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_FrontRow_MiddleFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit2_FrontRow_MiddleFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit2_FrontRow_MiddleFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit2_FrontRow_MiddleFloor,        !- Name
	    DHW Supply Outlet Branch_unit2_FrontRow_MiddleFloor,!- Outlet Branch Name
	    Water Heater Branch_unit2_FrontRow_MiddleFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit2_FrontRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit2_FrontRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit2_FrontRow_MiddleFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit2_FrontRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit2_FrontRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit2_FrontRow_MiddleFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit2_FrontRow_MiddleFloor,          !- Name
	    Mains Inlet Node_unit2_FrontRow_MiddleFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit2_FrontRow_MiddleFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit2_FrontRow_MiddleFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit2_FrontRow_MiddleFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit2_FrontRow_MiddleFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit2_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit2_FrontRow_MiddleFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit2_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit2_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit2_FrontRow_MiddleFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit2_FrontRow_MiddleFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit2_FrontRow_MiddleFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit2_FrontRow_MiddleFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit2_FrontRow_MiddleFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit2_FrontRow_MiddleFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit2_FrontRow_MiddleFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_MiddleFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit2_FrontRow_MiddleFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit2_FrontRow_MiddleFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit2_FrontRow_MiddleFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit2_FrontRow_MiddleFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_MiddleFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit2_FrontRow_MiddleFloor,         !- Name
	    DHW Demand Inlet Node_unit2_FrontRow_MiddleFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_MiddleFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit2_FrontRow_MiddleFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit2_FrontRow_MiddleFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit2_FrontRow_MiddleFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit2_FrontRow_MiddleFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit2_FrontRow_MiddleFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit2_FrontRow_MiddleFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit2_FrontRow_MiddleFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit2_FrontRow_MiddleFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit2_FrontRow_MiddleFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit2_FrontRow_MiddleFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit2_FrontRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit2_FrontRow_MiddleFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit2_FrontRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit2_FrontRow_MiddleFloor,               !- Name
	    Water Sink Inlet Node_unit2_FrontRow_MiddleFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit2_FrontRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit2_FrontRow_MiddleFloor,             !- Name
	    Water Shower Inlet Node_unit2_FrontRow_MiddleFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit2_FrontRow_MiddleFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit2_FrontRow_MiddleFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit2_FrontRow_MiddleFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit2_FrontRow_MiddleFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit2_FrontRow_MiddleFloor,          !- Name
	    Water DishWasher Inlet Node_unit2_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit2_FrontRow_MiddleFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit2_FrontRow_MiddleFloor,               !- Name
	    Water Bath Inlet Node_unit2_FrontRow_MiddleFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit2_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit2_FrontRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit3_FrontRow_MiddleFloor,     !- Name
	    living_unit3_FrontRow_MiddleFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting3_FrontRow_MiddleFloor, 	!- Name
	    living_unit3_FrontRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting3_FrontRow_MiddleFloor, !- Name
	    living_unit3_FrontRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit3_FrontRow_MiddleFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit3_FrontRow_MiddleFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit3_FrontRow_MiddleFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit3_FrontRow_MiddleFloor,          !- Component 1 Name
	    Mains Inlet Node_unit3_FrontRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit3_FrontRow_MiddleFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit3_FrontRow_MiddleFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit3_FrontRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit3_FrontRow_MiddleFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit3_FrontRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit3_FrontRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit3_FrontRow_MiddleFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit3_FrontRow_MiddleFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit3_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit3_FrontRow_MiddleFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit3_FrontRow_MiddleFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit3_FrontRow_MiddleFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit3_FrontRow_MiddleFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit3_FrontRow_MiddleFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit3_FrontRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit3_FrontRow_MiddleFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit3_FrontRow_MiddleFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit3_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit3_FrontRow_MiddleFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit3_FrontRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit3_FrontRow_MiddleFloor,      !- Branch 1 Name
	    Water Heater Branch_unit3_FrontRow_MiddleFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit3_FrontRow_MiddleFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit3_FrontRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_FrontRow_MiddleFloor, !- Branch 1 Name
	    Water Sink Branch_unit3_FrontRow_MiddleFloor,       !- Branch 2 Name
	    Water Shower Branch_unit3_FrontRow_MiddleFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor, !- Branch 5 Name
	    Water Bath Branch_unit3_FrontRow_MiddleFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit3_FrontRow_MiddleFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit3_FrontRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_FrontRow_MiddleFloor, !- Inlet Branch Name
	    Water Sink Branch_unit3_FrontRow_MiddleFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit3_FrontRow_MiddleFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit3_FrontRow_MiddleFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit3_FrontRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit3_FrontRow_MiddleFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit3_FrontRow_MiddleFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit3_FrontRow_MiddleFloor,        !- Name
	    Mains Makeup Branch_unit3_FrontRow_MiddleFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit3_FrontRow_MiddleFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit3_FrontRow_MiddleFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_FrontRow_MiddleFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit3_FrontRow_MiddleFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit3_FrontRow_MiddleFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit3_FrontRow_MiddleFloor,        !- Name
	    DHW Supply Outlet Branch_unit3_FrontRow_MiddleFloor,!- Outlet Branch Name
	    Water Heater Branch_unit3_FrontRow_MiddleFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit3_FrontRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit3_FrontRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit3_FrontRow_MiddleFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit3_FrontRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit3_FrontRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit3_FrontRow_MiddleFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit3_FrontRow_MiddleFloor,          !- Name
	    Mains Inlet Node_unit3_FrontRow_MiddleFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit3_FrontRow_MiddleFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit3_FrontRow_MiddleFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit3_FrontRow_MiddleFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit3_FrontRow_MiddleFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit3_FrontRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit3_FrontRow_MiddleFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit3_FrontRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit3_FrontRow_MiddleFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit3_FrontRow_MiddleFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit3_FrontRow_MiddleFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit3_FrontRow_MiddleFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit3_FrontRow_MiddleFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit3_FrontRow_MiddleFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit3_FrontRow_MiddleFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit3_FrontRow_MiddleFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_MiddleFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit3_FrontRow_MiddleFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit3_FrontRow_MiddleFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit3_FrontRow_MiddleFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit3_FrontRow_MiddleFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_MiddleFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit3_FrontRow_MiddleFloor,         !- Name
	    DHW Demand Inlet Node_unit3_FrontRow_MiddleFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_MiddleFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit3_FrontRow_MiddleFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit3_FrontRow_MiddleFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit3_FrontRow_MiddleFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit3_FrontRow_MiddleFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit3_FrontRow_MiddleFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit3_FrontRow_MiddleFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit3_FrontRow_MiddleFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit3_FrontRow_MiddleFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit3_FrontRow_MiddleFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit3_FrontRow_MiddleFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit3_FrontRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit3_FrontRow_MiddleFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit3_FrontRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit3_FrontRow_MiddleFloor,               !- Name
	    Water Sink Inlet Node_unit3_FrontRow_MiddleFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit3_FrontRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit3_FrontRow_MiddleFloor,             !- Name
	    Water Shower Inlet Node_unit3_FrontRow_MiddleFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit3_FrontRow_MiddleFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit3_FrontRow_MiddleFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit3_FrontRow_MiddleFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit3_FrontRow_MiddleFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit3_FrontRow_MiddleFloor,          !- Name
	    Water DishWasher Inlet Node_unit3_FrontRow_MiddleFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit3_FrontRow_MiddleFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit3_FrontRow_MiddleFloor,               !- Name
	    Water Bath Inlet Node_unit3_FrontRow_MiddleFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit3_FrontRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit3_FrontRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit1_BackRow_MiddleFloor,     !- Name
	    living_unit1_BackRow_MiddleFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting1_BackRow_MiddleFloor, 	!- Name
	    living_unit1_BackRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting1_BackRow_MiddleFloor, !- Name
	    living_unit1_BackRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit1_BackRow_MiddleFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit1_BackRow_MiddleFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit1_BackRow_MiddleFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit1_BackRow_MiddleFloor,          !- Component 1 Name
	    Mains Inlet Node_unit1_BackRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit1_BackRow_MiddleFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit1_BackRow_MiddleFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit1_BackRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit1_BackRow_MiddleFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit1_BackRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit1_BackRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit1_BackRow_MiddleFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit1_BackRow_MiddleFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit1_BackRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit1_BackRow_MiddleFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit1_BackRow_MiddleFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit1_BackRow_MiddleFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit1_BackRow_MiddleFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit1_BackRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit1_BackRow_MiddleFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit1_BackRow_MiddleFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit1_BackRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit1_BackRow_MiddleFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit1_BackRow_MiddleFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit1_BackRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit1_BackRow_MiddleFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit1_BackRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit1_BackRow_MiddleFloor,      !- Branch 1 Name
	    Water Heater Branch_unit1_BackRow_MiddleFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit1_BackRow_MiddleFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit1_BackRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_BackRow_MiddleFloor, !- Branch 1 Name
	    Water Sink Branch_unit1_BackRow_MiddleFloor,       !- Branch 2 Name
	    Water Shower Branch_unit1_BackRow_MiddleFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit1_BackRow_MiddleFloor, !- Branch 5 Name
	    Water Bath Branch_unit1_BackRow_MiddleFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit1_BackRow_MiddleFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit1_BackRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_BackRow_MiddleFloor, !- Inlet Branch Name
	    Water Sink Branch_unit1_BackRow_MiddleFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit1_BackRow_MiddleFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit1_BackRow_MiddleFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit1_BackRow_MiddleFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit1_BackRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit1_BackRow_MiddleFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit1_BackRow_MiddleFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit1_BackRow_MiddleFloor,        !- Name
	    Mains Makeup Branch_unit1_BackRow_MiddleFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit1_BackRow_MiddleFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit1_BackRow_MiddleFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_BackRow_MiddleFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit1_BackRow_MiddleFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit1_BackRow_MiddleFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit1_BackRow_MiddleFloor,        !- Name
	    DHW Supply Outlet Branch_unit1_BackRow_MiddleFloor,!- Outlet Branch Name
	    Water Heater Branch_unit1_BackRow_MiddleFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit1_BackRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit1_BackRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit1_BackRow_MiddleFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit1_BackRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit1_BackRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit1_BackRow_MiddleFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit1_BackRow_MiddleFloor,          !- Name
	    Mains Inlet Node_unit1_BackRow_MiddleFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit1_BackRow_MiddleFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit1_BackRow_MiddleFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit1_BackRow_MiddleFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit1_BackRow_MiddleFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit1_BackRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit1_BackRow_MiddleFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit1_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit1_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit1_BackRow_MiddleFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit1_BackRow_MiddleFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit1_BackRow_MiddleFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit1_BackRow_MiddleFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit1_BackRow_MiddleFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit1_BackRow_MiddleFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit1_BackRow_MiddleFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_MiddleFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit1_BackRow_MiddleFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit1_BackRow_MiddleFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit1_BackRow_MiddleFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit1_BackRow_MiddleFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_MiddleFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit1_BackRow_MiddleFloor,         !- Name
	    DHW Demand Inlet Node_unit1_BackRow_MiddleFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_MiddleFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit1_BackRow_MiddleFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit1_BackRow_MiddleFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit1_BackRow_MiddleFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit1_BackRow_MiddleFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit1_BackRow_MiddleFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit1_BackRow_MiddleFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit1_BackRow_MiddleFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit1_BackRow_MiddleFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit1_BackRow_MiddleFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit1_BackRow_MiddleFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit1_BackRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit1_BackRow_MiddleFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit1_BackRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit1_BackRow_MiddleFloor,               !- Name
	    Water Sink Inlet Node_unit1_BackRow_MiddleFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit1_BackRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit1_BackRow_MiddleFloor,             !- Name
	    Water Shower Inlet Node_unit1_BackRow_MiddleFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit1_BackRow_MiddleFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit1_BackRow_MiddleFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit1_BackRow_MiddleFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit1_BackRow_MiddleFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit1_BackRow_MiddleFloor,          !- Name
	    Water DishWasher Inlet Node_unit1_BackRow_MiddleFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit1_BackRow_MiddleFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit1_BackRow_MiddleFloor,               !- Name
	    Water Bath Inlet Node_unit1_BackRow_MiddleFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit1_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit1_BackRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit2_BackRow_MiddleFloor,     !- Name
	    living_unit2_BackRow_MiddleFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting2_BackRow_MiddleFloor, 	!- Name
	    living_unit2_BackRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting2_BackRow_MiddleFloor, !- Name
	    living_unit2_BackRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit2_BackRow_MiddleFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit2_BackRow_MiddleFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit2_BackRow_MiddleFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit2_BackRow_MiddleFloor,          !- Component 1 Name
	    Mains Inlet Node_unit2_BackRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit2_BackRow_MiddleFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit2_BackRow_MiddleFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit2_BackRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit2_BackRow_MiddleFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit2_BackRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit2_BackRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit2_BackRow_MiddleFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit2_BackRow_MiddleFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit2_BackRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit2_BackRow_MiddleFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit2_BackRow_MiddleFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit2_BackRow_MiddleFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit2_BackRow_MiddleFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit2_BackRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit2_BackRow_MiddleFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit2_BackRow_MiddleFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit2_BackRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit2_BackRow_MiddleFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit2_BackRow_MiddleFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit2_BackRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit2_BackRow_MiddleFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit2_BackRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit2_BackRow_MiddleFloor,      !- Branch 1 Name
	    Water Heater Branch_unit2_BackRow_MiddleFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit2_BackRow_MiddleFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit2_BackRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_BackRow_MiddleFloor, !- Branch 1 Name
	    Water Sink Branch_unit2_BackRow_MiddleFloor,       !- Branch 2 Name
	    Water Shower Branch_unit2_BackRow_MiddleFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit2_BackRow_MiddleFloor, !- Branch 5 Name
	    Water Bath Branch_unit2_BackRow_MiddleFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit2_BackRow_MiddleFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit2_BackRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_BackRow_MiddleFloor, !- Inlet Branch Name
	    Water Sink Branch_unit2_BackRow_MiddleFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit2_BackRow_MiddleFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit2_BackRow_MiddleFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit2_BackRow_MiddleFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit2_BackRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit2_BackRow_MiddleFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit2_BackRow_MiddleFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit2_BackRow_MiddleFloor,        !- Name
	    Mains Makeup Branch_unit2_BackRow_MiddleFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit2_BackRow_MiddleFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit2_BackRow_MiddleFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_BackRow_MiddleFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit2_BackRow_MiddleFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit2_BackRow_MiddleFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit2_BackRow_MiddleFloor,        !- Name
	    DHW Supply Outlet Branch_unit2_BackRow_MiddleFloor,!- Outlet Branch Name
	    Water Heater Branch_unit2_BackRow_MiddleFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit2_BackRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit2_BackRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit2_BackRow_MiddleFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit2_BackRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit2_BackRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit2_BackRow_MiddleFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit2_BackRow_MiddleFloor,          !- Name
	    Mains Inlet Node_unit2_BackRow_MiddleFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit2_BackRow_MiddleFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit2_BackRow_MiddleFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit2_BackRow_MiddleFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit2_BackRow_MiddleFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit2_BackRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit2_BackRow_MiddleFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit2_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit2_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit2_BackRow_MiddleFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit2_BackRow_MiddleFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit2_BackRow_MiddleFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit2_BackRow_MiddleFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit2_BackRow_MiddleFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit2_BackRow_MiddleFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit2_BackRow_MiddleFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_MiddleFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit2_BackRow_MiddleFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit2_BackRow_MiddleFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit2_BackRow_MiddleFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit2_BackRow_MiddleFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_MiddleFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit2_BackRow_MiddleFloor,         !- Name
	    DHW Demand Inlet Node_unit2_BackRow_MiddleFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_MiddleFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit2_BackRow_MiddleFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit2_BackRow_MiddleFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit2_BackRow_MiddleFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit2_BackRow_MiddleFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit2_BackRow_MiddleFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit2_BackRow_MiddleFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit2_BackRow_MiddleFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit2_BackRow_MiddleFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit2_BackRow_MiddleFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit2_BackRow_MiddleFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit2_BackRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit2_BackRow_MiddleFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit2_BackRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit2_BackRow_MiddleFloor,               !- Name
	    Water Sink Inlet Node_unit2_BackRow_MiddleFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit2_BackRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit2_BackRow_MiddleFloor,             !- Name
	    Water Shower Inlet Node_unit2_BackRow_MiddleFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit2_BackRow_MiddleFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit2_BackRow_MiddleFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit2_BackRow_MiddleFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit2_BackRow_MiddleFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit2_BackRow_MiddleFloor,          !- Name
	    Water DishWasher Inlet Node_unit2_BackRow_MiddleFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit2_BackRow_MiddleFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit2_BackRow_MiddleFloor,               !- Name
	    Water Bath Inlet Node_unit2_BackRow_MiddleFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit2_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit2_BackRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit3_BackRow_MiddleFloor,     !- Name
	    living_unit3_BackRow_MiddleFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting3_BackRow_MiddleFloor, 	!- Name
	    living_unit3_BackRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting3_BackRow_MiddleFloor, !- Name
	    living_unit3_BackRow_MiddleFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit3_BackRow_MiddleFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit3_BackRow_MiddleFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit3_BackRow_MiddleFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit3_BackRow_MiddleFloor,          !- Component 1 Name
	    Mains Inlet Node_unit3_BackRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit3_BackRow_MiddleFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit3_BackRow_MiddleFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit3_BackRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit3_BackRow_MiddleFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit3_BackRow_MiddleFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit3_BackRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit3_BackRow_MiddleFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit3_BackRow_MiddleFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit3_BackRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit3_BackRow_MiddleFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit3_BackRow_MiddleFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit3_BackRow_MiddleFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit3_BackRow_MiddleFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit3_BackRow_MiddleFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit3_BackRow_MiddleFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit3_BackRow_MiddleFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit3_BackRow_MiddleFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit3_BackRow_MiddleFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit3_BackRow_MiddleFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit3_BackRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit3_BackRow_MiddleFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit3_BackRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit3_BackRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit3_BackRow_MiddleFloor,      !- Branch 1 Name
	    Water Heater Branch_unit3_BackRow_MiddleFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit3_BackRow_MiddleFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit3_BackRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_BackRow_MiddleFloor, !- Branch 1 Name
	    Water Sink Branch_unit3_BackRow_MiddleFloor,       !- Branch 2 Name
	    Water Shower Branch_unit3_BackRow_MiddleFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit3_BackRow_MiddleFloor, !- Branch 5 Name
	    Water Bath Branch_unit3_BackRow_MiddleFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit3_BackRow_MiddleFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit3_BackRow_MiddleFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_BackRow_MiddleFloor, !- Inlet Branch Name
	    Water Sink Branch_unit3_BackRow_MiddleFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit3_BackRow_MiddleFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit3_BackRow_MiddleFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit3_BackRow_MiddleFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit3_BackRow_MiddleFloor,     !- Name
	    Mains Inlet Branch_unit3_BackRow_MiddleFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit3_BackRow_MiddleFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit3_BackRow_MiddleFloor,        !- Name
	    Mains Makeup Branch_unit3_BackRow_MiddleFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit3_BackRow_MiddleFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit3_BackRow_MiddleFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_BackRow_MiddleFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit3_BackRow_MiddleFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit3_BackRow_MiddleFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit3_BackRow_MiddleFloor,        !- Name
	    DHW Supply Outlet Branch_unit3_BackRow_MiddleFloor,!- Outlet Branch Name
	    Water Heater Branch_unit3_BackRow_MiddleFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit3_BackRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit3_BackRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit3_BackRow_MiddleFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit3_BackRow_MiddleFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit3_BackRow_MiddleFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit3_BackRow_MiddleFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit3_BackRow_MiddleFloor,          !- Name
	    Mains Inlet Node_unit3_BackRow_MiddleFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit3_BackRow_MiddleFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit3_BackRow_MiddleFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit3_BackRow_MiddleFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit3_BackRow_MiddleFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit3_BackRow_MiddleFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit3_BackRow_MiddleFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit3_BackRow_MiddleFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit3_BackRow_MiddleFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit3_BackRow_MiddleFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit3_BackRow_MiddleFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit3_BackRow_MiddleFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit3_BackRow_MiddleFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit3_BackRow_MiddleFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit3_BackRow_MiddleFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit3_BackRow_MiddleFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit3_BackRow_MiddleFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit3_BackRow_MiddleFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit3_BackRow_MiddleFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit3_BackRow_MiddleFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit3_BackRow_MiddleFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit3_BackRow_MiddleFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit3_BackRow_MiddleFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit3_BackRow_MiddleFloor,         !- Name
	    DHW Demand Inlet Node_unit3_BackRow_MiddleFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_MiddleFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit3_BackRow_MiddleFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit3_BackRow_MiddleFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit3_BackRow_MiddleFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit3_BackRow_MiddleFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit3_BackRow_MiddleFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit3_BackRow_MiddleFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit3_BackRow_MiddleFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit3_BackRow_MiddleFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit3_BackRow_MiddleFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit3_BackRow_MiddleFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit3_BackRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit3_BackRow_MiddleFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit3_BackRow_MiddleFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit3_BackRow_MiddleFloor,               !- Name
	    Water Sink Inlet Node_unit3_BackRow_MiddleFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit3_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit3_BackRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit3_BackRow_MiddleFloor,             !- Name
	    Water Shower Inlet Node_unit3_BackRow_MiddleFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit3_BackRow_MiddleFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit3_BackRow_MiddleFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit3_BackRow_MiddleFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit3_BackRow_MiddleFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit3_BackRow_MiddleFloor,          !- Name
	    Water DishWasher Inlet Node_unit3_BackRow_MiddleFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit3_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit3_BackRow_MiddleFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit3_BackRow_MiddleFloor,               !- Name
	    Water Bath Inlet Node_unit3_BackRow_MiddleFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit3_BackRow_MiddleFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit3_BackRow_MiddleFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit1_FrontRow_TopFloor,     !- Name
	    living_unit1_FrontRow_TopFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting1_FrontRow_TopFloor, 	!- Name
	    living_unit1_FrontRow_TopFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting1_FrontRow_TopFloor, !- Name
	    living_unit1_FrontRow_TopFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit1_FrontRow_TopFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit1_FrontRow_TopFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit1_FrontRow_TopFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit1_FrontRow_TopFloor,          !- Component 1 Name
	    Mains Inlet Node_unit1_FrontRow_TopFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit1_FrontRow_TopFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit1_FrontRow_TopFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit1_FrontRow_TopFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit1_FrontRow_TopFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit1_FrontRow_TopFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit1_FrontRow_TopFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit1_FrontRow_TopFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit1_FrontRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit1_FrontRow_TopFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit1_FrontRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit1_FrontRow_TopFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit1_FrontRow_TopFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit1_FrontRow_TopFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit1_FrontRow_TopFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit1_FrontRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_FrontRow_TopFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit1_FrontRow_TopFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit1_FrontRow_TopFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit1_FrontRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit1_FrontRow_TopFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit1_FrontRow_TopFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit1_FrontRow_TopFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit1_FrontRow_TopFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit1_FrontRow_TopFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit1_FrontRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit1_FrontRow_TopFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_TopFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit1_FrontRow_TopFloor,     !- Name
	    Mains Inlet Branch_unit1_FrontRow_TopFloor,      !- Branch 1 Name
	    Water Heater Branch_unit1_FrontRow_TopFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit1_FrontRow_TopFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit1_FrontRow_TopFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_FrontRow_TopFloor, !- Branch 1 Name
	    Water Sink Branch_unit1_FrontRow_TopFloor,       !- Branch 2 Name
	    Water Shower Branch_unit1_FrontRow_TopFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit1_FrontRow_TopFloor, !- Branch 5 Name
	    Water Bath Branch_unit1_FrontRow_TopFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit1_FrontRow_TopFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit1_FrontRow_TopFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_FrontRow_TopFloor, !- Inlet Branch Name
	    Water Sink Branch_unit1_FrontRow_TopFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit1_FrontRow_TopFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit1_FrontRow_TopFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit1_FrontRow_TopFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit1_FrontRow_TopFloor,     !- Name
	    Mains Inlet Branch_unit1_FrontRow_TopFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit1_FrontRow_TopFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit1_FrontRow_TopFloor,        !- Name
	    Mains Makeup Branch_unit1_FrontRow_TopFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit1_FrontRow_TopFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit1_FrontRow_TopFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_FrontRow_TopFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit1_FrontRow_TopFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit1_FrontRow_TopFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit1_FrontRow_TopFloor,        !- Name
	    DHW Supply Outlet Branch_unit1_FrontRow_TopFloor,!- Outlet Branch Name
	    Water Heater Branch_unit1_FrontRow_TopFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit1_FrontRow_TopFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit1_FrontRow_TopFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit1_FrontRow_TopFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit1_FrontRow_TopFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit1_FrontRow_TopFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit1_FrontRow_TopFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit1_FrontRow_TopFloor,          !- Name
	    Mains Inlet Node_unit1_FrontRow_TopFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit1_FrontRow_TopFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit1_FrontRow_TopFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit1_FrontRow_TopFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit1_FrontRow_TopFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit1_FrontRow_TopFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit1_FrontRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit1_FrontRow_TopFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit1_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit1_FrontRow_TopFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit1_FrontRow_TopFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit1_FrontRow_TopFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit1_FrontRow_TopFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit1_FrontRow_TopFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit1_FrontRow_TopFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_TopFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit1_FrontRow_TopFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit1_FrontRow_TopFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit1_FrontRow_TopFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_TopFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit1_FrontRow_TopFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit1_FrontRow_TopFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit1_FrontRow_TopFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_TopFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit1_FrontRow_TopFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_TopFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit1_FrontRow_TopFloor,         !- Name
	    DHW Demand Inlet Node_unit1_FrontRow_TopFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_TopFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit1_FrontRow_TopFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit1_FrontRow_TopFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit1_FrontRow_TopFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit1_FrontRow_TopFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit1_FrontRow_TopFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit1_FrontRow_TopFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit1_FrontRow_TopFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit1_FrontRow_TopFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit1_FrontRow_TopFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit1_FrontRow_TopFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit1_FrontRow_TopFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit1_FrontRow_TopFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit1_FrontRow_TopFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit1_FrontRow_TopFloor,               !- Name
	    Water Sink Inlet Node_unit1_FrontRow_TopFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit1_FrontRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit1_FrontRow_TopFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit1_FrontRow_TopFloor,             !- Name
	    Water Shower Inlet Node_unit1_FrontRow_TopFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit1_FrontRow_TopFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit1_FrontRow_TopFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit1_FrontRow_TopFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_FrontRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit1_FrontRow_TopFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit1_FrontRow_TopFloor,          !- Name
	    Water DishWasher Inlet Node_unit1_FrontRow_TopFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit1_FrontRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit1_FrontRow_TopFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit1_FrontRow_TopFloor,               !- Name
	    Water Bath Inlet Node_unit1_FrontRow_TopFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit1_FrontRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit1_FrontRow_TopFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit2_FrontRow_TopFloor,     !- Name
	    living_unit2_FrontRow_TopFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting2_FrontRow_TopFloor, 	!- Name
	    living_unit2_FrontRow_TopFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting2_FrontRow_TopFloor, !- Name
	    living_unit2_FrontRow_TopFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit2_FrontRow_TopFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit2_FrontRow_TopFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit2_FrontRow_TopFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit2_FrontRow_TopFloor,          !- Component 1 Name
	    Mains Inlet Node_unit2_FrontRow_TopFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit2_FrontRow_TopFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit2_FrontRow_TopFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit2_FrontRow_TopFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit2_FrontRow_TopFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit2_FrontRow_TopFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit2_FrontRow_TopFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit2_FrontRow_TopFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit2_FrontRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit2_FrontRow_TopFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit2_FrontRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit2_FrontRow_TopFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit2_FrontRow_TopFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit2_FrontRow_TopFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit2_FrontRow_TopFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit2_FrontRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_FrontRow_TopFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit2_FrontRow_TopFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit2_FrontRow_TopFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit2_FrontRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit2_FrontRow_TopFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit2_FrontRow_TopFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit2_FrontRow_TopFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit2_FrontRow_TopFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit2_FrontRow_TopFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit2_FrontRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit2_FrontRow_TopFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_TopFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit2_FrontRow_TopFloor,     !- Name
	    Mains Inlet Branch_unit2_FrontRow_TopFloor,      !- Branch 1 Name
	    Water Heater Branch_unit2_FrontRow_TopFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit2_FrontRow_TopFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit2_FrontRow_TopFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_FrontRow_TopFloor, !- Branch 1 Name
	    Water Sink Branch_unit2_FrontRow_TopFloor,       !- Branch 2 Name
	    Water Shower Branch_unit2_FrontRow_TopFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit2_FrontRow_TopFloor, !- Branch 5 Name
	    Water Bath Branch_unit2_FrontRow_TopFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit2_FrontRow_TopFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit2_FrontRow_TopFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_FrontRow_TopFloor, !- Inlet Branch Name
	    Water Sink Branch_unit2_FrontRow_TopFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit2_FrontRow_TopFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit2_FrontRow_TopFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit2_FrontRow_TopFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit2_FrontRow_TopFloor,     !- Name
	    Mains Inlet Branch_unit2_FrontRow_TopFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit2_FrontRow_TopFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit2_FrontRow_TopFloor,        !- Name
	    Mains Makeup Branch_unit2_FrontRow_TopFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit2_FrontRow_TopFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit2_FrontRow_TopFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_FrontRow_TopFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit2_FrontRow_TopFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit2_FrontRow_TopFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit2_FrontRow_TopFloor,        !- Name
	    DHW Supply Outlet Branch_unit2_FrontRow_TopFloor,!- Outlet Branch Name
	    Water Heater Branch_unit2_FrontRow_TopFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit2_FrontRow_TopFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit2_FrontRow_TopFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit2_FrontRow_TopFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit2_FrontRow_TopFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit2_FrontRow_TopFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit2_FrontRow_TopFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit2_FrontRow_TopFloor,          !- Name
	    Mains Inlet Node_unit2_FrontRow_TopFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit2_FrontRow_TopFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit2_FrontRow_TopFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit2_FrontRow_TopFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit2_FrontRow_TopFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit2_FrontRow_TopFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit2_FrontRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit2_FrontRow_TopFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit2_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit2_FrontRow_TopFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit2_FrontRow_TopFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit2_FrontRow_TopFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit2_FrontRow_TopFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit2_FrontRow_TopFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit2_FrontRow_TopFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_TopFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit2_FrontRow_TopFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit2_FrontRow_TopFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit2_FrontRow_TopFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_TopFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit2_FrontRow_TopFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit2_FrontRow_TopFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit2_FrontRow_TopFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_TopFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit2_FrontRow_TopFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_TopFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit2_FrontRow_TopFloor,         !- Name
	    DHW Demand Inlet Node_unit2_FrontRow_TopFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_TopFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit2_FrontRow_TopFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit2_FrontRow_TopFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit2_FrontRow_TopFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit2_FrontRow_TopFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit2_FrontRow_TopFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit2_FrontRow_TopFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit2_FrontRow_TopFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit2_FrontRow_TopFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit2_FrontRow_TopFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit2_FrontRow_TopFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit2_FrontRow_TopFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit2_FrontRow_TopFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit2_FrontRow_TopFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit2_FrontRow_TopFloor,               !- Name
	    Water Sink Inlet Node_unit2_FrontRow_TopFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit2_FrontRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit2_FrontRow_TopFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit2_FrontRow_TopFloor,             !- Name
	    Water Shower Inlet Node_unit2_FrontRow_TopFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit2_FrontRow_TopFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit2_FrontRow_TopFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit2_FrontRow_TopFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_FrontRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit2_FrontRow_TopFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit2_FrontRow_TopFloor,          !- Name
	    Water DishWasher Inlet Node_unit2_FrontRow_TopFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit2_FrontRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit2_FrontRow_TopFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit2_FrontRow_TopFloor,               !- Name
	    Water Bath Inlet Node_unit2_FrontRow_TopFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit2_FrontRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit2_FrontRow_TopFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit3_FrontRow_TopFloor,     !- Name
	    living_unit3_FrontRow_TopFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting3_FrontRow_TopFloor, 	!- Name
	    living_unit3_FrontRow_TopFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting3_FrontRow_TopFloor, !- Name
	    living_unit3_FrontRow_TopFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit3_FrontRow_TopFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit3_FrontRow_TopFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit3_FrontRow_TopFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit3_FrontRow_TopFloor,          !- Component 1 Name
	    Mains Inlet Node_unit3_FrontRow_TopFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit3_FrontRow_TopFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit3_FrontRow_TopFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit3_FrontRow_TopFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit3_FrontRow_TopFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit3_FrontRow_TopFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit3_FrontRow_TopFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit3_FrontRow_TopFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit3_FrontRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit3_FrontRow_TopFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit3_FrontRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit3_FrontRow_TopFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit3_FrontRow_TopFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit3_FrontRow_TopFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit3_FrontRow_TopFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_FrontRow_TopFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit3_FrontRow_TopFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit3_FrontRow_TopFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit3_FrontRow_TopFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit3_FrontRow_TopFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit3_FrontRow_TopFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit3_FrontRow_TopFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit3_FrontRow_TopFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit3_FrontRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit3_FrontRow_TopFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_TopFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit3_FrontRow_TopFloor,     !- Name
	    Mains Inlet Branch_unit3_FrontRow_TopFloor,      !- Branch 1 Name
	    Water Heater Branch_unit3_FrontRow_TopFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit3_FrontRow_TopFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit3_FrontRow_TopFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_FrontRow_TopFloor, !- Branch 1 Name
	    Water Sink Branch_unit3_FrontRow_TopFloor,       !- Branch 2 Name
	    Water Shower Branch_unit3_FrontRow_TopFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit3_FrontRow_TopFloor, !- Branch 5 Name
	    Water Bath Branch_unit3_FrontRow_TopFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit3_FrontRow_TopFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit3_FrontRow_TopFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_FrontRow_TopFloor, !- Inlet Branch Name
	    Water Sink Branch_unit3_FrontRow_TopFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit3_FrontRow_TopFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit3_FrontRow_TopFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit3_FrontRow_TopFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit3_FrontRow_TopFloor,     !- Name
	    Mains Inlet Branch_unit3_FrontRow_TopFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit3_FrontRow_TopFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit3_FrontRow_TopFloor,        !- Name
	    Mains Makeup Branch_unit3_FrontRow_TopFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit3_FrontRow_TopFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit3_FrontRow_TopFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_FrontRow_TopFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit3_FrontRow_TopFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit3_FrontRow_TopFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit3_FrontRow_TopFloor,        !- Name
	    DHW Supply Outlet Branch_unit3_FrontRow_TopFloor,!- Outlet Branch Name
	    Water Heater Branch_unit3_FrontRow_TopFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit3_FrontRow_TopFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit3_FrontRow_TopFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit3_FrontRow_TopFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit3_FrontRow_TopFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit3_FrontRow_TopFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit3_FrontRow_TopFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit3_FrontRow_TopFloor,          !- Name
	    Mains Inlet Node_unit3_FrontRow_TopFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit3_FrontRow_TopFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit3_FrontRow_TopFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit3_FrontRow_TopFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit3_FrontRow_TopFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit3_FrontRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit3_FrontRow_TopFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit3_FrontRow_TopFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit3_FrontRow_TopFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit3_FrontRow_TopFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit3_FrontRow_TopFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit3_FrontRow_TopFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit3_FrontRow_TopFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit3_FrontRow_TopFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_TopFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit3_FrontRow_TopFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit3_FrontRow_TopFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit3_FrontRow_TopFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_TopFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit3_FrontRow_TopFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit3_FrontRow_TopFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit3_FrontRow_TopFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_TopFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit3_FrontRow_TopFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_TopFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit3_FrontRow_TopFloor,         !- Name
	    DHW Demand Inlet Node_unit3_FrontRow_TopFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_TopFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit3_FrontRow_TopFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit3_FrontRow_TopFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit3_FrontRow_TopFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit3_FrontRow_TopFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit3_FrontRow_TopFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit3_FrontRow_TopFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit3_FrontRow_TopFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit3_FrontRow_TopFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit3_FrontRow_TopFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit3_FrontRow_TopFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit3_FrontRow_TopFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit3_FrontRow_TopFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit3_FrontRow_TopFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit3_FrontRow_TopFloor,               !- Name
	    Water Sink Inlet Node_unit3_FrontRow_TopFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit3_FrontRow_TopFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit3_FrontRow_TopFloor,             !- Name
	    Water Shower Inlet Node_unit3_FrontRow_TopFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit3_FrontRow_TopFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit3_FrontRow_TopFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit3_FrontRow_TopFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit3_FrontRow_TopFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit3_FrontRow_TopFloor,          !- Name
	    Water DishWasher Inlet Node_unit3_FrontRow_TopFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit3_FrontRow_TopFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit3_FrontRow_TopFloor,               !- Name
	    Water Bath Inlet Node_unit3_FrontRow_TopFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit3_FrontRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit3_FrontRow_TopFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit1_BackRow_TopFloor,     !- Name
	    living_unit1_BackRow_TopFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting1_BackRow_TopFloor, 	!- Name
	    living_unit1_BackRow_TopFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting1_BackRow_TopFloor, !- Name
	    living_unit1_BackRow_TopFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit1_BackRow_TopFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit1_BackRow_TopFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit1_BackRow_TopFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit1_BackRow_TopFloor,          !- Component 1 Name
	    Mains Inlet Node_unit1_BackRow_TopFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit1_BackRow_TopFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit1_BackRow_TopFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit1_BackRow_TopFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit1_BackRow_TopFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit1_BackRow_TopFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit1_BackRow_TopFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit1_BackRow_TopFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit1_BackRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit1_BackRow_TopFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit1_BackRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit1_BackRow_TopFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit1_BackRow_TopFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit1_BackRow_TopFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit1_BackRow_TopFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit1_BackRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_BackRow_TopFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit1_BackRow_TopFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit1_BackRow_TopFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit1_BackRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit1_BackRow_TopFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit1_BackRow_TopFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit1_BackRow_TopFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit1_BackRow_TopFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit1_BackRow_TopFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit1_BackRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit1_BackRow_TopFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_TopFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit1_BackRow_TopFloor,     !- Name
	    Mains Inlet Branch_unit1_BackRow_TopFloor,      !- Branch 1 Name
	    Water Heater Branch_unit1_BackRow_TopFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit1_BackRow_TopFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit1_BackRow_TopFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_BackRow_TopFloor, !- Branch 1 Name
	    Water Sink Branch_unit1_BackRow_TopFloor,       !- Branch 2 Name
	    Water Shower Branch_unit1_BackRow_TopFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit1_BackRow_TopFloor, !- Branch 5 Name
	    Water Bath Branch_unit1_BackRow_TopFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit1_BackRow_TopFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit1_BackRow_TopFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_BackRow_TopFloor, !- Inlet Branch Name
	    Water Sink Branch_unit1_BackRow_TopFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit1_BackRow_TopFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit1_BackRow_TopFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit1_BackRow_TopFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit1_BackRow_TopFloor,     !- Name
	    Mains Inlet Branch_unit1_BackRow_TopFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit1_BackRow_TopFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit1_BackRow_TopFloor,        !- Name
	    Mains Makeup Branch_unit1_BackRow_TopFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit1_BackRow_TopFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit1_BackRow_TopFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_BackRow_TopFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit1_BackRow_TopFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit1_BackRow_TopFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit1_BackRow_TopFloor,        !- Name
	    DHW Supply Outlet Branch_unit1_BackRow_TopFloor,!- Outlet Branch Name
	    Water Heater Branch_unit1_BackRow_TopFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit1_BackRow_TopFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit1_BackRow_TopFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit1_BackRow_TopFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit1_BackRow_TopFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit1_BackRow_TopFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit1_BackRow_TopFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit1_BackRow_TopFloor,          !- Name
	    Mains Inlet Node_unit1_BackRow_TopFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit1_BackRow_TopFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit1_BackRow_TopFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit1_BackRow_TopFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit1_BackRow_TopFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit1_BackRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit1_BackRow_TopFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit1_BackRow_TopFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit1_BackRow_TopFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit1_BackRow_TopFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit1_BackRow_TopFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit1_BackRow_TopFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit1_BackRow_TopFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit1_BackRow_TopFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_TopFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit1_BackRow_TopFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit1_BackRow_TopFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit1_BackRow_TopFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_TopFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit1_BackRow_TopFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit1_BackRow_TopFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit1_BackRow_TopFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_TopFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit1_BackRow_TopFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_TopFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit1_BackRow_TopFloor,         !- Name
	    DHW Demand Inlet Node_unit1_BackRow_TopFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_TopFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit1_BackRow_TopFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit1_BackRow_TopFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit1_BackRow_TopFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit1_BackRow_TopFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit1_BackRow_TopFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit1_BackRow_TopFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit1_BackRow_TopFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit1_BackRow_TopFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit1_BackRow_TopFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit1_BackRow_TopFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit1_BackRow_TopFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit1_BackRow_TopFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit1_BackRow_TopFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit1_BackRow_TopFloor,               !- Name
	    Water Sink Inlet Node_unit1_BackRow_TopFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit1_BackRow_TopFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit1_BackRow_TopFloor,             !- Name
	    Water Shower Inlet Node_unit1_BackRow_TopFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit1_BackRow_TopFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit1_BackRow_TopFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit1_BackRow_TopFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit1_BackRow_TopFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit1_BackRow_TopFloor,          !- Name
	    Water DishWasher Inlet Node_unit1_BackRow_TopFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit1_BackRow_TopFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit1_BackRow_TopFloor,               !- Name
	    Water Bath Inlet Node_unit1_BackRow_TopFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit1_BackRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit1_BackRow_TopFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit2_BackRow_TopFloor,     !- Name
	    living_unit2_BackRow_TopFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting2_BackRow_TopFloor, 	!- Name
	    living_unit2_BackRow_TopFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting2_BackRow_TopFloor, !- Name
	    living_unit2_BackRow_TopFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit2_BackRow_TopFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit2_BackRow_TopFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit2_BackRow_TopFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit2_BackRow_TopFloor,          !- Component 1 Name
	    Mains Inlet Node_unit2_BackRow_TopFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit2_BackRow_TopFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit2_BackRow_TopFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit2_BackRow_TopFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit2_BackRow_TopFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit2_BackRow_TopFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit2_BackRow_TopFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit2_BackRow_TopFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit2_BackRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit2_BackRow_TopFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit2_BackRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit2_BackRow_TopFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit2_BackRow_TopFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit2_BackRow_TopFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit2_BackRow_TopFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit2_BackRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_BackRow_TopFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit2_BackRow_TopFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit2_BackRow_TopFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit2_BackRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit2_BackRow_TopFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit2_BackRow_TopFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit2_BackRow_TopFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit2_BackRow_TopFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit2_BackRow_TopFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit2_BackRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit2_BackRow_TopFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_TopFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit2_BackRow_TopFloor,     !- Name
	    Mains Inlet Branch_unit2_BackRow_TopFloor,      !- Branch 1 Name
	    Water Heater Branch_unit2_BackRow_TopFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit2_BackRow_TopFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit2_BackRow_TopFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_BackRow_TopFloor, !- Branch 1 Name
	    Water Sink Branch_unit2_BackRow_TopFloor,       !- Branch 2 Name
	    Water Shower Branch_unit2_BackRow_TopFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit2_BackRow_TopFloor, !- Branch 5 Name
	    Water Bath Branch_unit2_BackRow_TopFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit2_BackRow_TopFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit2_BackRow_TopFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_BackRow_TopFloor, !- Inlet Branch Name
	    Water Sink Branch_unit2_BackRow_TopFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit2_BackRow_TopFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit2_BackRow_TopFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit2_BackRow_TopFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit2_BackRow_TopFloor,     !- Name
	    Mains Inlet Branch_unit2_BackRow_TopFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit2_BackRow_TopFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit2_BackRow_TopFloor,        !- Name
	    Mains Makeup Branch_unit2_BackRow_TopFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit2_BackRow_TopFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit2_BackRow_TopFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_BackRow_TopFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit2_BackRow_TopFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit2_BackRow_TopFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit2_BackRow_TopFloor,        !- Name
	    DHW Supply Outlet Branch_unit2_BackRow_TopFloor,!- Outlet Branch Name
	    Water Heater Branch_unit2_BackRow_TopFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit2_BackRow_TopFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit2_BackRow_TopFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit2_BackRow_TopFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit2_BackRow_TopFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit2_BackRow_TopFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit2_BackRow_TopFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit2_BackRow_TopFloor,          !- Name
	    Mains Inlet Node_unit2_BackRow_TopFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit2_BackRow_TopFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit2_BackRow_TopFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit2_BackRow_TopFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit2_BackRow_TopFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit2_BackRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit2_BackRow_TopFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit2_BackRow_TopFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit2_BackRow_TopFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit2_BackRow_TopFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit2_BackRow_TopFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit2_BackRow_TopFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit2_BackRow_TopFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit2_BackRow_TopFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_TopFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit2_BackRow_TopFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit2_BackRow_TopFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit2_BackRow_TopFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_TopFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit2_BackRow_TopFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit2_BackRow_TopFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit2_BackRow_TopFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit2_BackRow_TopFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit2_BackRow_TopFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit2_BackRow_TopFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit2_BackRow_TopFloor,         !- Name
	    DHW Demand Inlet Node_unit2_BackRow_TopFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_BackRow_TopFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit2_BackRow_TopFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit2_BackRow_TopFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit2_BackRow_TopFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit2_BackRow_TopFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit2_BackRow_TopFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit2_BackRow_TopFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit2_BackRow_TopFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit2_BackRow_TopFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit2_BackRow_TopFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit2_BackRow_TopFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit2_BackRow_TopFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit2_BackRow_TopFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit2_BackRow_TopFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit2_BackRow_TopFloor,               !- Name
	    Water Sink Inlet Node_unit2_BackRow_TopFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit2_BackRow_TopFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit2_BackRow_TopFloor,             !- Name
	    Water Shower Inlet Node_unit2_BackRow_TopFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit2_BackRow_TopFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit2_BackRow_TopFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit2_BackRow_TopFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit2_BackRow_TopFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit2_BackRow_TopFloor,          !- Name
	    Water DishWasher Inlet Node_unit2_BackRow_TopFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit2_BackRow_TopFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit2_BackRow_TopFloor,               !- Name
	    Water Bath Inlet Node_unit2_BackRow_TopFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit2_BackRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit2_BackRow_TopFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit3_BackRow_TopFloor,     !- Name
	    living_unit3_BackRow_TopFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting3_BackRow_TopFloor, 	!- Name
	    living_unit3_BackRow_TopFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting3_BackRow_TopFloor, !- Name
	    living_unit3_BackRow_TopFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit3_BackRow_TopFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit3_BackRow_TopFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit3_BackRow_TopFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit3_BackRow_TopFloor,          !- Component 1 Name
	    Mains Inlet Node_unit3_BackRow_TopFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit3_BackRow_TopFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit3_BackRow_TopFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit3_BackRow_TopFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit3_BackRow_TopFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit3_BackRow_TopFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit3_BackRow_TopFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit3_BackRow_TopFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit3_BackRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit3_BackRow_TopFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit3_BackRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit3_BackRow_TopFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit3_BackRow_TopFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit3_BackRow_TopFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit3_BackRow_TopFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit3_BackRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_BackRow_TopFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit3_BackRow_TopFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit3_BackRow_TopFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit3_BackRow_TopFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit3_BackRow_TopFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit3_BackRow_TopFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit3_BackRow_TopFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit3_BackRow_TopFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit3_BackRow_TopFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit3_BackRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit3_BackRow_TopFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit3_BackRow_TopFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit3_BackRow_TopFloor,     !- Name
	    Mains Inlet Branch_unit3_BackRow_TopFloor,      !- Branch 1 Name
	    Water Heater Branch_unit3_BackRow_TopFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit3_BackRow_TopFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit3_BackRow_TopFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_BackRow_TopFloor, !- Branch 1 Name
	    Water Sink Branch_unit3_BackRow_TopFloor,       !- Branch 2 Name
	    Water Shower Branch_unit3_BackRow_TopFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit3_BackRow_TopFloor, !- Branch 5 Name
	    Water Bath Branch_unit3_BackRow_TopFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit3_BackRow_TopFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit3_BackRow_TopFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_BackRow_TopFloor, !- Inlet Branch Name
	    Water Sink Branch_unit3_BackRow_TopFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit3_BackRow_TopFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit3_BackRow_TopFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit3_BackRow_TopFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit3_BackRow_TopFloor,     !- Name
	    Mains Inlet Branch_unit3_BackRow_TopFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit3_BackRow_TopFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit3_BackRow_TopFloor,        !- Name
	    Mains Makeup Branch_unit3_BackRow_TopFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit3_BackRow_TopFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit3_BackRow_TopFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_BackRow_TopFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit3_BackRow_TopFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit3_BackRow_TopFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit3_BackRow_TopFloor,        !- Name
	    DHW Supply Outlet Branch_unit3_BackRow_TopFloor,!- Outlet Branch Name
	    Water Heater Branch_unit3_BackRow_TopFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit3_BackRow_TopFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit3_BackRow_TopFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit3_BackRow_TopFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit3_BackRow_TopFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit3_BackRow_TopFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit3_BackRow_TopFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit3_BackRow_TopFloor,          !- Name
	    Mains Inlet Node_unit3_BackRow_TopFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit3_BackRow_TopFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit3_BackRow_TopFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit3_BackRow_TopFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit3_BackRow_TopFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit3_BackRow_TopFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit3_BackRow_TopFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit3_BackRow_TopFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit3_BackRow_TopFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit3_BackRow_TopFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit3_BackRow_TopFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit3_BackRow_TopFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit3_BackRow_TopFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit3_BackRow_TopFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit3_BackRow_TopFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit3_BackRow_TopFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit3_BackRow_TopFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit3_BackRow_TopFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit3_BackRow_TopFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit3_BackRow_TopFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit3_BackRow_TopFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit3_BackRow_TopFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit3_BackRow_TopFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit3_BackRow_TopFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit3_BackRow_TopFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit3_BackRow_TopFloor,         !- Name
	    DHW Demand Inlet Node_unit3_BackRow_TopFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_BackRow_TopFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit3_BackRow_TopFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit3_BackRow_TopFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit3_BackRow_TopFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit3_BackRow_TopFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit3_BackRow_TopFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit3_BackRow_TopFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit3_BackRow_TopFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit3_BackRow_TopFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit3_BackRow_TopFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit3_BackRow_TopFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit3_BackRow_TopFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit3_BackRow_TopFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit3_BackRow_TopFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit3_BackRow_TopFloor,               !- Name
	    Water Sink Inlet Node_unit3_BackRow_TopFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit3_BackRow_TopFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit3_BackRow_TopFloor,             !- Name
	    Water Shower Inlet Node_unit3_BackRow_TopFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit3_BackRow_TopFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit3_BackRow_TopFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit3_BackRow_TopFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit3_BackRow_TopFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit3_BackRow_TopFloor,          !- Name
	    Water DishWasher Inlet Node_unit3_BackRow_TopFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit3_BackRow_TopFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit3_BackRow_TopFloor,               !- Name
	    Water Bath Inlet Node_unit3_BackRow_TopFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit3_BackRow_TopFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit3_BackRow_TopFloor;                   !- Water Use Equipment 1 Name
	




Output:VariableDictionary,
    Regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions,           !- Details Type 1
    Materials;               !- Details Type 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    InputVerificationandResultsSummary,  !- Report 2 Name
    EquipmentSummary,        !- Report 3 Name
    ClimaticDataSummary,     !- Report 4 Name
    EnvelopeSummary,         !- Report 5 Name
    AllSummary;              !- Report 6 Name
    
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    InchPound;               !- Unit Conversion


Output:Table:Monthly,
    FanSplit,                !- Name
    3,                       !- Digits After Decimal
    Air System Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Air System Fan Electric Energy,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Air System Heating Coil Total Heating Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Air System Fan Electric Energy,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Air System Fan Electric Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    CoilLoads,               !- Name
    2,                       !- Digits After Decimal
    Heating Coil Total Heating Rate ,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Air Heating Rate ,      !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Rate ,  !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
    Water Heater: Loads,     !- Name
    2,                       !- Digits After Decimal
    Water Heater Total Demand Rate ,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Water Heater Total Demand Energy ,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Water Heater Heating Rate ,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Water Heater Heating Energy ,  !- Variable or Meter 4 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
    Heating and Cooling Loads,  !- Name
    2,                       !- Digits After Decimal
    Zone/Sys Sensible Cooling Energy ,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone/Sys Sensible Heating Energy ,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Lighting Loads,          !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Consumption ,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Exterior Lights Electric Consumption ,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    InternalGains,               !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heat Gain,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heat Gain,       !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heat Gain,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Other Equipment Total Heat Gain,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Total Heat Gain,  !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

    
! GPARM parameters as run:
!    ID = MF+CZ1AT+USA_HI_Honolulu.Intl.AP.911820+gasfurnace+unheatedbsmt+IECC_2018
!    weatherfile = USA_HI_Honolulu.Intl.AP.911820_TMY3.epw
!    climate_zone = 1
!    moisture_regime = A
!    humidity_designation = WH
!    tropical_designation = Tropical
!    bldg_type = Multifamily
!    fndn_type = unheatedbsmt
!    system_tag = Gas Furnace
!    code = IECC_2018
!    permits = 10.40712
!    cfm25 = 4
!    dhw_type = storage

! Default values:
!    ach50 = 5
!    afue = 0.8
!    heating_coil = 
!    heating_fuel = naturalgas
!    hspf = 
!    leakage_ratio = 0.0800476229991763
!    seer = 
!    system = acandfurnace
!    ua_si = 6.27714230487778

! GPARM computed values:
!    cfa_per_unit = 1200
!    ela = 46.6309208451873
!    f_cfl_hw = 0.77
!    f_inc_hw = 0.1
!    f_led_hw = 0
!    f_lf_hw = 0.13
!    gtp_filename = 
!    internal_gains = 54668
!    internal_gains_W = 667.399160074226
!    internal_gains_kWhyr = 5846.41664225022
!    long_dim = 40
!    ltg_exterior = 104.7241927632
!    ltg_exterior_benchmark = 174
!    ltg_garage = 24.074527072
!    ltg_garage_benchmark = 40
!    ltg_hardwired = 473.979288993536
!    ltg_hw_benchmark = 787.52
!    ltg_plugin = 196.88
!    ltg_plugin_benchmark = 196.88
!    n_bedrooms = 2
!    n_ppl = 2
!    short_dim = 30

! Code requirements: IECC_2018
!    r_bsmtwall = 0
!    r_ceiling = 30
!    r_crawlwall = 0
!    r_floor = 13
!    r_masswall = 3
!    r_sheathing = 0
!    r_slab = 0
!    r_wall = 13
!    shgc_skylight = 0.25
!    shgc_window = 0.25
!    u_skylight = 0.75
!    u_window = 0.5
! GPARM parameters as run:
!    ID = MF+CZ1AT+USA_HI_Honolulu.Intl.AP.911820+gasfurnace+unheatedbsmt+IECC_2018
!    weatherfile = USA_HI_Honolulu.Intl.AP.911820_TMY3.epw
!    climate_zone = 1
!    moisture_regime = A
!    humidity_designation = WH
!    tropical_designation = Tropical
!    bldg_type = Multifamily
!    fndn_type = unheatedbsmt
!    system_tag = Gas Furnace
!    code = IECC_2018
!    permits = 10.40712
!    cfm25 = 4
!    dhw_type = storage

! =====================================================
!           Report on template variables
! 
! -----------------------------
! Variables changed in template:
! -----------------------------
! 
! ERRNO:  'Inappropriate ioctl for device' --> ''
! EXTENDED_OS_ERROR:  'Inappropriate ioctl for device' --> ''
! OS_ERROR:  'Inappropriate ioctl for device' --> ''
! climate_zone:  'Climate Zone 1' --> '1'
! dhw_type:  '' --> 'storage'
! fndn_type:  'Unheated Basement' --> 'unheatedbsmt'
! humidity_designation:  'Warm-Humid' --> 'WH'
! moisture_regime:  'Moist' --> 'A'
! 
! ---------------------------------
! New variables created in template:
! ---------------------------------
! 
! BGWall_const:  'Basement Wall'
! LPD_hardwired:  '1.38436947599632'
! LPD_plugin:  '0.575034961997828'
! SAF:  '0.94321'
! SAF_ext:  '0.94321'
! SAF_gar:  '0.94321'
! S_overhang_pf:  '0.01'
! TEMPLATE_PATH:  '/projects/bigsim/resstd/res.template/energyplus/v8.6'
! ach50:  '5'
! afn_control:  'MultizoneWithoutDistribution'
! afue:  '0.8'
! aspect_ratio:  '1.33333333333333'
! atticvent:  '3330'
! bath_gpm:  '4.4'
! bath_peak_flow:  '0.00027764'
! bldg_azimuth:  '0'
! bottom_floor_obc:  'Zone'
! bottom_floor_obc_name:  'unheatedbsmt'
! branch_tag:  'AirLoopHVAC:UnitaryHeatCool'
! breezeway_width:  '1.52439024390244'
! ceil_insulation:  'fiberglass_blown'
! ceiling_framing_fraction:  '0.07'
! ceiling_ht:  '2.59146341463415'
! cfa_per_unit:  '1200'
! cfa_total:  '21600'
! clotheswasher_peak_flow:  '1.0812793212e-06'
! cop_cooling:  '4.06853019625951'
! cop_heating:  '3.69308080013886'
! crawl_depth:  '4'
! crawlvent:  '3330'
! daily_bath_gal:  '5.84'
! daily_shower_gal:  '23.34'
! daily_sink_gal:  '20.82'
! dhw_heater_control:  'Cycle'
! dhw_heater_eff:  '0.8'
! dhw_multiplier:  '0.893'
! dhw_pipe_const:  'Insulated pipe'
! dhw_pipe_loc_unit:  'living_unit1_FrontRow_BottomFloor'
! dhw_savings_factor:  '0.107'
! dhw_setpt_sch:  'dhw_setpt'
! dhw_source_fuel:  'NaturalGas'
! dhw_tank_size:  '52'
! dhw_tank_size_SI:  '0.196841372'
! dishwasher_peak_flow:  '4.24456902e-07'
! door_t:  '0.0253617440918536'
! duct_loc:  'attic'
! ef:  '0.5803'
! ela:  '46.6309208451873'
! ela_sqcm:  '300.84404892481'
! erv:  'no'
! estar_appl:  'none'
! ext_ltg_control:  ''
! ext_ltg_sch:  'ExteriorLighting'
! ext_wall_type:  'wood_framed'
! f_cfl_ext:  '0.77'
! f_cfl_gar:  '0.77'
! f_cfl_hw:  '0.77'
! f_inc_ext:  '0.1'
! f_inc_gar:  '0.1'
! f_inc_hw:  '0.1'
! f_led_ext:  '0'
! f_led_gar:  '0'
! f_led_hw:  '0'
! f_lf_ext:  '0.13'
! f_lf_gar:  '0.13'
! f_lf_hw:  '0.13'
! fan_eff:  '0.58'
! fan_power_per_ton:  '112'
! fan_total_eff:  '0.50054'
! fndn_zone:  'unheatedbsmt'
! foundn_depth:  '2.13414634146341'
! fraction_ceil_under_attic:  '0.7'
! framing:  'hardwood'
! framing_fraction:  '1'
! gain_ppl:  '1413.65367711691'
! gar_ltg_sch:  'InteriorLightingHE'
! garage_area:  '400'
! gtp_filename:  ''
! gtp_ref_floor:  'Ground'
! gtp_ref_floor_obj:  ''
! gtp_ref_wall:  'Ground'
! gtp_ref_wall_obj:  ''
! has_ext_ltg_control:  'no'
! has_occ_sensors:  'no'
! has_ventilation:  'yes'
! heating_coil:  'Fuel'
! heating_fuel:  'NaturalGas'
! hers_dhw_gains_W:  '0.870171175782445'
! house:  'sitebuilt'
! hrv:  'no'
! hspf:  '8.2'
! hvac_type:  'acandfurnace'
! hw_ltg_sch:  'InteriorLightingHE'
! iecc_mels_adj_W_m2:  '1.4621212147313'
! iecc_mels_adj_kWhyr:  '724.972965133313'
! ins_sheathing:  'eps'
! is_HRef:  'no'
! is_HRtd:  'no'
! is_ISRD:  'yes'
! leakage_ratio:  '0.0800476229991763'
! long_dim:  '40'
! ltg_exterior:  '104.7241927632'
! ltg_exterior_W:  '23.9096330509589'
! ltg_exterior_benchmark:  '174'
! ltg_garage:  '24.074527072'
! ltg_garage_W:  '7.84186549576547'
! ltg_garage_benchmark:  '40'
! ltg_hardwired:  '473.979288993536'
! ltg_hw_benchmark:  '787.52'
! ltg_plugin:  '196.88'
! ltg_plugin_benchmark:  '196.88'
! ltg_usage_factor:  '0.3504557'
! max_dhw_temp:  '50'
! max_supply:  '0.283'
! mid_zone_multiplier:  '1'
! misc_eqpmt2_type:  'GasEquipment'
! motor_eff:  '0.863'
! my_coil_type:  'Coil:Cooling:DX:SingleSpeed'
! my_coil_type_heating:  'Coil:Heating:DX:SingleSpeed'
! n_bedrooms:  '2'
! n_ppl:  '2'
! n_stories:  '3'
! n_stories_modeled:  '3'
! n_stories_per_unit:  '1'
! n_units:  '18'
! n_units_modeled:  '18'
! n_units_per_floor:  '6'
! n_units_per_floor_per_row:  '3'
! option:  ''
! p:  '36000'
! pipe_ins_R:  '2'
! pipe_ins_k_SI:  '0.03317175'
! pipe_ins_thickness_SI:  '0.0127032520325203'
! plenum_ht:  '0.914634146341463'
! plugin_ltg_sch:  'InteriorLightingHE'
! plugload_usage_factor:  '0.67553'
! prototype:  'multifamily'
! r_bsmtwall:  '0.0001'
! r_ceiling:  '30'
! r_crawlwall:  '0'
! r_duct:  '8'
! r_fiberglass_blown:  '2.5'
! r_floor:  '13'
! r_masswall:  '3'
! r_returnduct:  '8'
! r_sheathing:  '0'
! r_slab:  '0'
! r_slab_depth:  '1.5'
! r_wall:  '13'
! re:  '0.78'
! roof_pitch:  '0.333333333333333'
! roof_pk_ht:  '4.95426829268293'
! row_id:  'BackRow'
! runbsmt:  'yes'
! runslab:  'no'
! seer:  '14'
! semi_conditioned:  'no'
! sensitivity_analysis:  'no'
! shading_frac:  '0'
! shgc_skylight:  '0.25'
! shgc_window:  '0.25'
! short_dim:  '30'
! shower_gpm:  '2.25'
! shower_peak_flow:  '0.000141975'
! sink_gpm:  '1.14'
! sink_peak_flow:  '7.1934e-05'
! source_inlet_node:  ''
! source_outlet_node:  ''
! stack_coeff:  '0.000435'
! statfile:  'USA_HI_Honolulu.Intl.AP.911820_TMY3.stat'
! story:  'TopFloor'
! style_ceiling:  'attic'
! style_roof:  'gable'
! system:  'acandfurnace'
! thermostat_setpt:  'iecc'
! u_door:  '0.5'
! u_duct_SI:  '0.709825'
! u_returnduct_SI:  '0.709825'
! u_skylight:  '0.75'
! u_window:  '0.5'
! ua:  '11.9184100942714'
! ua_si:  '6.27714230487778'
! unit_id:  '3_BackRow_TopFloor'
! vent_cfm:  '45'
! vent_clearance:  '0.001'
! vent_cms:  '0.0212376348471564'
! vent_sch:  'always_avail'
! wall_ht:  '8.5'
! waterheater_loc_unit:  'living_unit1_FrontRow_BottomFloor'
! weatherdir:  '/projects/bigsim/weather/EnergyPlus/tmy3.new/all'
! wfr:  '0.15'
! wind_coeff:  '0.000271'
! window_dist:  'equal'
! wwr:  '0.23'
! 
! ASHRAE_2007R_path1:  'CODE(0x1fafa00)'
! ASHRAE_2007R_path2:  'CODE(0x1fab8b0)'
! ASHRAE_2007R_path3:  'CODE(0x1faf9d0)'
! ASHRAE_2007R_path4:  'CODE(0x1f24da0)'
! IECC_2004:  'CODE(0x19a8208)'
! IECC_2006:  'CODE(0x1d2ad50)'
! IECC_2009:  'CODE(0x1d2b7a0)'
! IECC_2012:  'CODE(0x1d2e5a8)'
! IECC_2015:  'CODE(0x1d48268)'
! IECC_2018:  'CODE(0x1f6ea38)'
! Material:  'CODE(0x1e098a0)'
! R_THICKNESS:  'CODE(0x1e577a8)'
! as_restricted:  'CODE(0x1dac2a8)'
! cmu_block:  'CODE(0x1a9bc30)'
! globals_top:  'HASH(0x1b82708)'
! icf:  'CODE(0x1cf2900)'
! ip2si:  'CODE(0x1b829e8)'
! mat_batt_consol:  'CODE(0x1dca1c8)'
! mat_batt_consol_ext_ag_wall:  'CODE(0x1e1a5e8)'
! mat_batt_consol_wall:  'CODE(0x1df15a8)'
! mat_blown_consol:  'CODE(0x1d6af60)'
! mat_foam:  'CODE(0x1e0f8e8)'
! mat_sheath_consol:  'CODE(0x1a01180)'
! =====================================================

