    outdoor air node_unit2_FrontRow_BottomFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit2_FrontRow_BottomFloor,        	!- Name
		    Zone Inlet Node_unit2_FrontRow_BottomFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit2_FrontRow_BottomFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit2_FrontRow_BottomFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_FrontRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit2_FrontRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_FrontRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_FrontRow_BottomFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit3_FrontRow_BottomFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit3_FrontRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_FrontRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_BottomFloor,            	!- Name
    living_unit3_FrontRow_BottomFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_FrontRow_BottomFloor,         !- Name
    living_unit3_FrontRow_BottomFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_FrontRow_BottomFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_FrontRow_BottomFloor,	!- Name
    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_BottomFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_FrontRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_FrontRow_BottomFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_FrontRow_BottomFloor,      	!- Name
    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit3_FrontRow_BottomFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_FrontRow_BottomFloor,         !- Name
    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit3_FrontRow_BottomFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit3_FrontRow_BottomFloor,          !- Name
    Air Loop Main Branch_unit3_FrontRow_BottomFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_BottomFloor,                        !- Name
    living_unit3_FrontRow_BottomFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_FrontRow_BottomFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_FrontRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit3_FrontRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_FrontRow_BottomFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_FrontRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_FrontRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_FrontRow_BottomFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit3_FrontRow_BottomFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_FrontRow_BottomFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit3_FrontRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_FrontRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_FrontRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_FrontRow_BottomFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit3_FrontRow_BottomFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit3_FrontRow_BottomFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit3_FrontRow_BottomFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit3_FrontRow_BottomFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit3_FrontRow_BottomFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit3_FrontRow_BottomFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit3_FrontRow_BottomFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit3_FrontRow_BottomFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit3_FrontRow_BottomFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit3_FrontRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit3_FrontRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit3_FrontRow_BottomFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit3_FrontRow_BottomFloor,    	!- Air Inlet Node Name
air loop outlet node_unit3_FrontRow_BottomFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit3_FrontRow_BottomFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit3_FrontRow_BottomFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit3_FrontRow_BottomFloor,        	!- Name
		    Zone Inlet Node_unit3_FrontRow_BottomFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit3_FrontRow_BottomFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit3_FrontRow_BottomFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_FrontRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit3_FrontRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_FrontRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_FrontRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_FrontRow_BottomFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit1_BackRow_BottomFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit1_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_BackRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_BottomFloor,            	!- Name
    living_unit1_BackRow_BottomFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_BackRow_BottomFloor,         !- Name
    living_unit1_BackRow_BottomFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_BackRow_BottomFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_BottomFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_BackRow_BottomFloor,	!- Name
    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit1_BackRow_BottomFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_BackRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_BackRow_BottomFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_BackRow_BottomFloor,      	!- Name
    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit1_BackRow_BottomFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_BackRow_BottomFloor,         !- Name
    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit1_BackRow_BottomFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit1_BackRow_BottomFloor,          !- Name
    Air Loop Main Branch_unit1_BackRow_BottomFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_BottomFloor,                        !- Name
    living_unit1_BackRow_BottomFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_BackRow_BottomFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_BackRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit1_BackRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_BackRow_BottomFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_BackRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_BackRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_BackRow_BottomFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit1_BackRow_BottomFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_BackRow_BottomFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit1_BackRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_BackRow_BottomFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit1_BackRow_BottomFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit1_BackRow_BottomFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit1_BackRow_BottomFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit1_BackRow_BottomFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit1_BackRow_BottomFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit1_BackRow_BottomFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit1_BackRow_BottomFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit1_BackRow_BottomFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit1_BackRow_BottomFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit1_BackRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit1_BackRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit1_BackRow_BottomFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit1_BackRow_BottomFloor,    	!- Air Inlet Node Name
air loop outlet node_unit1_BackRow_BottomFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit1_BackRow_BottomFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit1_BackRow_BottomFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit1_BackRow_BottomFloor,        	!- Name
		    Zone Inlet Node_unit1_BackRow_BottomFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit1_BackRow_BottomFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit1_BackRow_BottomFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_BackRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit1_BackRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_BackRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_BackRow_BottomFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit2_BackRow_BottomFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit2_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_BackRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_BottomFloor,            	!- Name
    living_unit2_BackRow_BottomFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_BackRow_BottomFloor,         !- Name
    living_unit2_BackRow_BottomFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    94.5270437847315,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_BackRow_BottomFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_BottomFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_BackRow_BottomFloor,	!- Name
    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit2_BackRow_BottomFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_BackRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_BackRow_BottomFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_BackRow_BottomFloor,      	!- Name
    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit2_BackRow_BottomFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_BackRow_BottomFloor,         !- Name
    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit2_BackRow_BottomFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit2_BackRow_BottomFloor,          !- Name
    Air Loop Main Branch_unit2_BackRow_BottomFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_BottomFloor,                        !- Name
    living_unit2_BackRow_BottomFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_BackRow_BottomFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_BackRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit2_BackRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_BackRow_BottomFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_BackRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_BackRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_BackRow_BottomFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit2_BackRow_BottomFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_BackRow_BottomFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit2_BackRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_BackRow_BottomFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit2_BackRow_BottomFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit2_BackRow_BottomFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit2_BackRow_BottomFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit2_BackRow_BottomFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit2_BackRow_BottomFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit2_BackRow_BottomFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit2_BackRow_BottomFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit2_BackRow_BottomFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit2_BackRow_BottomFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit2_BackRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit2_BackRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit2_BackRow_BottomFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit2_BackRow_BottomFloor,    	!- Air Inlet Node Name
air loop outlet node_unit2_BackRow_BottomFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit2_BackRow_BottomFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit2_BackRow_BottomFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit2_BackRow_BottomFloor,        	!- Name
		    Zone Inlet Node_unit2_BackRow_BottomFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit2_BackRow_BottomFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit2_BackRow_BottomFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_BackRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit2_BackRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_BackRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_BackRow_BottomFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit3_BackRow_BottomFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit3_BackRow_BottomFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_BackRow_BottomFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_BottomFloor,            	!- Name
    living_unit3_BackRow_BottomFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_BackRow_BottomFloor,         !- Name
    living_unit3_BackRow_BottomFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_BackRow_BottomFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_BottomFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_BackRow_BottomFloor,	!- Name
    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit3_BackRow_BottomFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_BackRow_BottomFloor,    !- Name
    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_BackRow_BottomFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_BackRow_BottomFloor,      	!- Name
    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit3_BackRow_BottomFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_BackRow_BottomFloor,         !- Name
    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit3_BackRow_BottomFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit3_BackRow_BottomFloor,          !- Name
    Air Loop Main Branch_unit3_BackRow_BottomFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_BottomFloor,                        !- Name
    living_unit3_BackRow_BottomFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_BackRow_BottomFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_BackRow_BottomFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit3_BackRow_BottomFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_BackRow_BottomFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_BackRow_BottomFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_BackRow_BottomFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_BackRow_BottomFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit3_BackRow_BottomFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_BackRow_BottomFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit3_BackRow_BottomFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_BackRow_BottomFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_BackRow_BottomFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_BackRow_BottomFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit3_BackRow_BottomFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit3_BackRow_BottomFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit3_BackRow_BottomFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit3_BackRow_BottomFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit3_BackRow_BottomFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit3_BackRow_BottomFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit3_BackRow_BottomFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit3_BackRow_BottomFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit3_BackRow_BottomFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit3_BackRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit3_BackRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit3_BackRow_BottomFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit3_BackRow_BottomFloor,    	!- Air Inlet Node Name
air loop outlet node_unit3_BackRow_BottomFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit3_BackRow_BottomFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit3_BackRow_BottomFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit3_BackRow_BottomFloor,        	!- Name
		    Zone Inlet Node_unit3_BackRow_BottomFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit3_BackRow_BottomFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit3_BackRow_BottomFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_BackRow_BottomFloor,            !- Zone Name
		    ZoneEquipment_unit3_BackRow_BottomFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_BackRow_BottomFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_BackRow_BottomFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_BackRow_BottomFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit1_FrontRow_MiddleFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit1_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_FrontRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_MiddleFloor,            	!- Name
    living_unit1_FrontRow_MiddleFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_FrontRow_MiddleFloor,         !- Name
    living_unit1_FrontRow_MiddleFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    47.0121201801723,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_FrontRow_MiddleFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_FrontRow_MiddleFloor,	!- Name
    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_MiddleFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_FrontRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_FrontRow_MiddleFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_FrontRow_MiddleFloor,      	!- Name
    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit1_FrontRow_MiddleFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_FrontRow_MiddleFloor,         !- Name
    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit1_FrontRow_MiddleFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit1_FrontRow_MiddleFloor,          !- Name
    Air Loop Main Branch_unit1_FrontRow_MiddleFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_MiddleFloor,                        !- Name
    living_unit1_FrontRow_MiddleFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_FrontRow_MiddleFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_FrontRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_FrontRow_MiddleFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_FrontRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_FrontRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_FrontRow_MiddleFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit1_FrontRow_MiddleFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_FrontRow_MiddleFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit1_FrontRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_FrontRow_MiddleFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit1_FrontRow_MiddleFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit1_FrontRow_MiddleFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit1_FrontRow_MiddleFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit1_FrontRow_MiddleFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit1_FrontRow_MiddleFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit1_FrontRow_MiddleFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit1_FrontRow_MiddleFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit1_FrontRow_MiddleFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit1_FrontRow_MiddleFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit1_FrontRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit1_FrontRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit1_FrontRow_MiddleFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit1_FrontRow_MiddleFloor,    	!- Air Inlet Node Name
air loop outlet node_unit1_FrontRow_MiddleFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit1_FrontRow_MiddleFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit1_FrontRow_MiddleFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit1_FrontRow_MiddleFloor,        	!- Name
		    Zone Inlet Node_unit1_FrontRow_MiddleFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit1_FrontRow_MiddleFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit1_FrontRow_MiddleFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_FrontRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit1_FrontRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_FrontRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_FrontRow_MiddleFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit2_FrontRow_MiddleFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit2_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_FrontRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_MiddleFloor,            	!- Name
    living_unit2_FrontRow_MiddleFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_FrontRow_MiddleFloor,         !- Name
    living_unit2_FrontRow_MiddleFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    34.1906328583071,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_FrontRow_MiddleFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_FrontRow_MiddleFloor,	!- Name
    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_MiddleFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_FrontRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_FrontRow_MiddleFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_FrontRow_MiddleFloor,      	!- Name
    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit2_FrontRow_MiddleFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_FrontRow_MiddleFloor,         !- Name
    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit2_FrontRow_MiddleFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit2_FrontRow_MiddleFloor,          !- Name
    Air Loop Main Branch_unit2_FrontRow_MiddleFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_FrontRow_MiddleFloor,                        !- Name
    living_unit2_FrontRow_MiddleFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_FrontRow_MiddleFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_FrontRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_FrontRow_MiddleFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_FrontRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_FrontRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_FrontRow_MiddleFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit2_FrontRow_MiddleFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_FrontRow_MiddleFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit2_FrontRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_FrontRow_MiddleFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit2_FrontRow_MiddleFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit2_FrontRow_MiddleFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit2_FrontRow_MiddleFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit2_FrontRow_MiddleFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit2_FrontRow_MiddleFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit2_FrontRow_MiddleFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit2_FrontRow_MiddleFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit2_FrontRow_MiddleFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit2_FrontRow_MiddleFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit2_FrontRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit2_FrontRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit2_FrontRow_MiddleFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit2_FrontRow_MiddleFloor,    	!- Air Inlet Node Name
air loop outlet node_unit2_FrontRow_MiddleFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit2_FrontRow_MiddleFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit2_FrontRow_MiddleFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit2_FrontRow_MiddleFloor,        	!- Name
		    Zone Inlet Node_unit2_FrontRow_MiddleFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit2_FrontRow_MiddleFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit2_FrontRow_MiddleFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_FrontRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit2_FrontRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_FrontRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_FrontRow_MiddleFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit3_FrontRow_MiddleFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit3_FrontRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_FrontRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_MiddleFloor,            	!- Name
    living_unit3_FrontRow_MiddleFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_FrontRow_MiddleFloor,         !- Name
    living_unit3_FrontRow_MiddleFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    47.0121201801723,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_FrontRow_MiddleFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_FrontRow_MiddleFloor,	!- Name
    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_MiddleFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_FrontRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_FrontRow_MiddleFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_FrontRow_MiddleFloor,      	!- Name
    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit3_FrontRow_MiddleFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_FrontRow_MiddleFloor,         !- Name
    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit3_FrontRow_MiddleFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit3_FrontRow_MiddleFloor,          !- Name
    Air Loop Main Branch_unit3_FrontRow_MiddleFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_MiddleFloor,                        !- Name
    living_unit3_FrontRow_MiddleFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_FrontRow_MiddleFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_FrontRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_FrontRow_MiddleFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_FrontRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_FrontRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_FrontRow_MiddleFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit3_FrontRow_MiddleFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_FrontRow_MiddleFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit3_FrontRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_FrontRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_FrontRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_FrontRow_MiddleFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit3_FrontRow_MiddleFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit3_FrontRow_MiddleFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit3_FrontRow_MiddleFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit3_FrontRow_MiddleFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit3_FrontRow_MiddleFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit3_FrontRow_MiddleFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit3_FrontRow_MiddleFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit3_FrontRow_MiddleFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit3_FrontRow_MiddleFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit3_FrontRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit3_FrontRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit3_FrontRow_MiddleFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit3_FrontRow_MiddleFloor,    	!- Air Inlet Node Name
air loop outlet node_unit3_FrontRow_MiddleFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit3_FrontRow_MiddleFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit3_FrontRow_MiddleFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit3_FrontRow_MiddleFloor,        	!- Name
		    Zone Inlet Node_unit3_FrontRow_MiddleFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit3_FrontRow_MiddleFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit3_FrontRow_MiddleFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_FrontRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit3_FrontRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_FrontRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_FrontRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_FrontRow_MiddleFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit1_BackRow_MiddleFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit1_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_BackRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_MiddleFloor,            	!- Name
    living_unit1_BackRow_MiddleFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_BackRow_MiddleFloor,         !- Name
    living_unit1_BackRow_MiddleFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    47.0121201801723,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_BackRow_MiddleFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_BackRow_MiddleFloor,	!- Name
    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit1_BackRow_MiddleFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_BackRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_BackRow_MiddleFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_BackRow_MiddleFloor,      	!- Name
    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit1_BackRow_MiddleFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_BackRow_MiddleFloor,         !- Name
    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit1_BackRow_MiddleFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit1_BackRow_MiddleFloor,          !- Name
    Air Loop Main Branch_unit1_BackRow_MiddleFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_MiddleFloor,                        !- Name
    living_unit1_BackRow_MiddleFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_BackRow_MiddleFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_BackRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit1_BackRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_BackRow_MiddleFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_BackRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_BackRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_BackRow_MiddleFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit1_BackRow_MiddleFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_BackRow_MiddleFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit1_BackRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_BackRow_MiddleFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit1_BackRow_MiddleFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit1_BackRow_MiddleFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit1_BackRow_MiddleFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit1_BackRow_MiddleFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit1_BackRow_MiddleFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit1_BackRow_MiddleFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit1_BackRow_MiddleFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit1_BackRow_MiddleFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit1_BackRow_MiddleFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit1_BackRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit1_BackRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit1_BackRow_MiddleFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit1_BackRow_MiddleFloor,    	!- Air Inlet Node Name
air loop outlet node_unit1_BackRow_MiddleFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit1_BackRow_MiddleFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit1_BackRow_MiddleFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit1_BackRow_MiddleFloor,        	!- Name
		    Zone Inlet Node_unit1_BackRow_MiddleFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit1_BackRow_MiddleFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit1_BackRow_MiddleFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_BackRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit1_BackRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_BackRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_BackRow_MiddleFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit2_BackRow_MiddleFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit2_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_BackRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_MiddleFloor,            	!- Name
    living_unit2_BackRow_MiddleFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_BackRow_MiddleFloor,         !- Name
    living_unit2_BackRow_MiddleFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    34.1906328583071,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_BackRow_MiddleFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_BackRow_MiddleFloor,	!- Name
    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit2_BackRow_MiddleFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_BackRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_BackRow_MiddleFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_BackRow_MiddleFloor,      	!- Name
    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit2_BackRow_MiddleFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_BackRow_MiddleFloor,         !- Name
    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit2_BackRow_MiddleFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit2_BackRow_MiddleFloor,          !- Name
    Air Loop Main Branch_unit2_BackRow_MiddleFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_MiddleFloor,                        !- Name
    living_unit2_BackRow_MiddleFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_BackRow_MiddleFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_BackRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit2_BackRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_BackRow_MiddleFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_BackRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_BackRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_BackRow_MiddleFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit2_BackRow_MiddleFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_BackRow_MiddleFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit2_BackRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_BackRow_MiddleFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit2_BackRow_MiddleFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit2_BackRow_MiddleFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit2_BackRow_MiddleFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit2_BackRow_MiddleFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit2_BackRow_MiddleFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit2_BackRow_MiddleFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit2_BackRow_MiddleFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit2_BackRow_MiddleFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit2_BackRow_MiddleFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit2_BackRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit2_BackRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit2_BackRow_MiddleFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit2_BackRow_MiddleFloor,    	!- Air Inlet Node Name
air loop outlet node_unit2_BackRow_MiddleFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit2_BackRow_MiddleFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit2_BackRow_MiddleFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit2_BackRow_MiddleFloor,        	!- Name
		    Zone Inlet Node_unit2_BackRow_MiddleFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit2_BackRow_MiddleFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit2_BackRow_MiddleFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_BackRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit2_BackRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_BackRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_BackRow_MiddleFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit3_BackRow_MiddleFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit3_BackRow_MiddleFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_BackRow_MiddleFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_MiddleFloor,            	!- Name
    living_unit3_BackRow_MiddleFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_BackRow_MiddleFloor,         !- Name
    living_unit3_BackRow_MiddleFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    47.0121201801723,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_BackRow_MiddleFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_BackRow_MiddleFloor,	!- Name
    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit3_BackRow_MiddleFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_BackRow_MiddleFloor,    !- Name
    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_BackRow_MiddleFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_BackRow_MiddleFloor,      	!- Name
    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit3_BackRow_MiddleFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_BackRow_MiddleFloor,         !- Name
    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit3_BackRow_MiddleFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit3_BackRow_MiddleFloor,          !- Name
    Air Loop Main Branch_unit3_BackRow_MiddleFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_MiddleFloor,                        !- Name
    living_unit3_BackRow_MiddleFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_BackRow_MiddleFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_BackRow_MiddleFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit3_BackRow_MiddleFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_BackRow_MiddleFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_BackRow_MiddleFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_BackRow_MiddleFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_BackRow_MiddleFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit3_BackRow_MiddleFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_BackRow_MiddleFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit3_BackRow_MiddleFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_BackRow_MiddleFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_BackRow_MiddleFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_BackRow_MiddleFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit3_BackRow_MiddleFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit3_BackRow_MiddleFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit3_BackRow_MiddleFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit3_BackRow_MiddleFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit3_BackRow_MiddleFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit3_BackRow_MiddleFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit3_BackRow_MiddleFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit3_BackRow_MiddleFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit3_BackRow_MiddleFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit3_BackRow_MiddleFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit3_BackRow_MiddleFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit3_BackRow_MiddleFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit3_BackRow_MiddleFloor,    	!- Air Inlet Node Name
air loop outlet node_unit3_BackRow_MiddleFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit3_BackRow_MiddleFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit3_BackRow_MiddleFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit3_BackRow_MiddleFloor,        	!- Name
		    Zone Inlet Node_unit3_BackRow_MiddleFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit3_BackRow_MiddleFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit3_BackRow_MiddleFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_BackRow_MiddleFloor,            !- Zone Name
		    ZoneEquipment_unit3_BackRow_MiddleFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_BackRow_MiddleFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_BackRow_MiddleFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_BackRow_MiddleFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit1_FrontRow_TopFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit1_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_FrontRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit1_FrontRow_TopFloor,            	!- Name
    living_unit1_FrontRow_TopFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_FrontRow_TopFloor,         !- Name
    living_unit1_FrontRow_TopFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_FrontRow_TopFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit1_FrontRow_TopFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_FrontRow_TopFloor,	!- Name
    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit1_FrontRow_TopFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_FrontRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_FrontRow_TopFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_FrontRow_TopFloor,      	!- Name
    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit1_FrontRow_TopFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_FrontRow_TopFloor,         !- Name
    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit1_FrontRow_TopFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit1_FrontRow_TopFloor,          !- Name
    Air Loop Main Branch_unit1_FrontRow_TopFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_FrontRow_TopFloor,                        !- Name
    living_unit1_FrontRow_TopFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_FrontRow_TopFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_FrontRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit1_FrontRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_FrontRow_TopFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_FrontRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_FrontRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_FrontRow_TopFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit1_FrontRow_TopFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_FrontRow_TopFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit1_FrontRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_FrontRow_TopFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit1_FrontRow_TopFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit1_FrontRow_TopFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit1_FrontRow_TopFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit1_FrontRow_TopFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit1_FrontRow_TopFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit1_FrontRow_TopFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit1_FrontRow_TopFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit1_FrontRow_TopFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit1_FrontRow_TopFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit1_FrontRow_TopFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit1_FrontRow_TopFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit1_FrontRow_TopFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit1_FrontRow_TopFloor,    	!- Air Inlet Node Name
air loop outlet node_unit1_FrontRow_TopFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit1_FrontRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit1_FrontRow_TopFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit1_FrontRow_TopFloor,        	!- Name
		    Zone Inlet Node_unit1_FrontRow_TopFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit1_FrontRow_TopFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit1_FrontRow_TopFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_FrontRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit1_FrontRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_FrontRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_FrontRow_TopFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit2_FrontRow_TopFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit2_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_FrontRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit2_FrontRow_TopFloor,            	!- Name
    living_unit2_FrontRow_TopFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_FrontRow_TopFloor,         !- Name
    living_unit2_FrontRow_TopFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    94.5270437847315,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_FrontRow_TopFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit2_FrontRow_TopFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_FrontRow_TopFloor,	!- Name
    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit2_FrontRow_TopFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_FrontRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_FrontRow_TopFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_FrontRow_TopFloor,      	!- Name
    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit2_FrontRow_TopFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_FrontRow_TopFloor,         !- Name
    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit2_FrontRow_TopFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit2_FrontRow_TopFloor,          !- Name
    Air Loop Main Branch_unit2_FrontRow_TopFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_FrontRow_TopFloor,                        !- Name
    living_unit2_FrontRow_TopFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_FrontRow_TopFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_FrontRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit2_FrontRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_FrontRow_TopFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_FrontRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_FrontRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_FrontRow_TopFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit2_FrontRow_TopFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_FrontRow_TopFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit2_FrontRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_FrontRow_TopFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit2_FrontRow_TopFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit2_FrontRow_TopFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit2_FrontRow_TopFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit2_FrontRow_TopFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit2_FrontRow_TopFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit2_FrontRow_TopFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit2_FrontRow_TopFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit2_FrontRow_TopFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit2_FrontRow_TopFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit2_FrontRow_TopFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit2_FrontRow_TopFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit2_FrontRow_TopFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit2_FrontRow_TopFloor,    	!- Air Inlet Node Name
air loop outlet node_unit2_FrontRow_TopFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit2_FrontRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit2_FrontRow_TopFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit2_FrontRow_TopFloor,        	!- Name
		    Zone Inlet Node_unit2_FrontRow_TopFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit2_FrontRow_TopFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit2_FrontRow_TopFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_FrontRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit2_FrontRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_FrontRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_FrontRow_TopFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit3_FrontRow_TopFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit3_FrontRow_TopFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_FrontRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit3_FrontRow_TopFloor,            	!- Name
    living_unit3_FrontRow_TopFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_FrontRow_TopFloor,         !- Name
    living_unit3_FrontRow_TopFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_FrontRow_TopFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit3_FrontRow_TopFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_FrontRow_TopFloor,	!- Name
    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit3_FrontRow_TopFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_FrontRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_FrontRow_TopFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_FrontRow_TopFloor,      	!- Name
    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit3_FrontRow_TopFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_FrontRow_TopFloor,         !- Name
    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit3_FrontRow_TopFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit3_FrontRow_TopFloor,          !- Name
    Air Loop Main Branch_unit3_FrontRow_TopFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_FrontRow_TopFloor,                        !- Name
    living_unit3_FrontRow_TopFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_FrontRow_TopFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_FrontRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit3_FrontRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_FrontRow_TopFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_FrontRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_FrontRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_FrontRow_TopFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit3_FrontRow_TopFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_FrontRow_TopFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit3_FrontRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_FrontRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_FrontRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_FrontRow_TopFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit3_FrontRow_TopFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit3_FrontRow_TopFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit3_FrontRow_TopFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit3_FrontRow_TopFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit3_FrontRow_TopFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit3_FrontRow_TopFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit3_FrontRow_TopFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit3_FrontRow_TopFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit3_FrontRow_TopFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit3_FrontRow_TopFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit3_FrontRow_TopFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit3_FrontRow_TopFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit3_FrontRow_TopFloor,    	!- Air Inlet Node Name
air loop outlet node_unit3_FrontRow_TopFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit3_FrontRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit3_FrontRow_TopFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit3_FrontRow_TopFloor,        	!- Name
		    Zone Inlet Node_unit3_FrontRow_TopFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit3_FrontRow_TopFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit3_FrontRow_TopFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_FrontRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit3_FrontRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_FrontRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_FrontRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_FrontRow_TopFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit1_BackRow_TopFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit1_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit1_BackRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit1_BackRow_TopFloor,            	!- Name
    living_unit1_BackRow_TopFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit1_BackRow_TopFloor,         !- Name
    living_unit1_BackRow_TopFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit1_BackRow_TopFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit1_BackRow_TopFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit1_BackRow_TopFloor,	!- Name
    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit1_BackRow_TopFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit1_BackRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit1_BackRow_TopFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit1_BackRow_TopFloor,      	!- Name
    Return Air Mixer Outlet_unit1_BackRow_TopFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit1_BackRow_TopFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit1_BackRow_TopFloor,         !- Name
    Return Air Mixer Outlet_unit1_BackRow_TopFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit1_BackRow_TopFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit1_BackRow_TopFloor,          !- Name
    Air Loop Main Branch_unit1_BackRow_TopFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit1_BackRow_TopFloor,                        !- Name
    living_unit1_BackRow_TopFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit1_BackRow_TopFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit1_BackRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit1_BackRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit1_BackRow_TopFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit1_BackRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit1_BackRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit1_BackRow_TopFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit1_BackRow_TopFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit1_BackRow_TopFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit1_BackRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit1_BackRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit1_BackRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit1_BackRow_TopFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit1_BackRow_TopFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit1_BackRow_TopFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit1_BackRow_TopFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit1_BackRow_TopFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit1_BackRow_TopFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit1_BackRow_TopFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit1_BackRow_TopFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit1_BackRow_TopFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit1_BackRow_TopFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit1_BackRow_TopFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit1_BackRow_TopFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit1_BackRow_TopFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit1_BackRow_TopFloor,    	!- Air Inlet Node Name
air loop outlet node_unit1_BackRow_TopFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit1_BackRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit1_BackRow_TopFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit1_BackRow_TopFloor,        	!- Name
		    Zone Inlet Node_unit1_BackRow_TopFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit1_BackRow_TopFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit1_BackRow_TopFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit1_BackRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit1_BackRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit1_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit1_BackRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit1_BackRow_TopFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit2_BackRow_TopFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit2_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit2_BackRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit2_BackRow_TopFloor,            	!- Name
    living_unit2_BackRow_TopFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit2_BackRow_TopFloor,         !- Name
    living_unit2_BackRow_TopFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    94.5270437847315,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit2_BackRow_TopFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit2_BackRow_TopFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit2_BackRow_TopFloor,	!- Name
    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit2_BackRow_TopFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit2_BackRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit2_BackRow_TopFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit2_BackRow_TopFloor,      	!- Name
    Return Air Mixer Outlet_unit2_BackRow_TopFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit2_BackRow_TopFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit2_BackRow_TopFloor,         !- Name
    Return Air Mixer Outlet_unit2_BackRow_TopFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit2_BackRow_TopFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit2_BackRow_TopFloor,          !- Name
    Air Loop Main Branch_unit2_BackRow_TopFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit2_BackRow_TopFloor,                        !- Name
    living_unit2_BackRow_TopFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit2_BackRow_TopFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit2_BackRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit2_BackRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit2_BackRow_TopFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit2_BackRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit2_BackRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit2_BackRow_TopFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit2_BackRow_TopFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit2_BackRow_TopFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit2_BackRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit2_BackRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit2_BackRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit2_BackRow_TopFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit2_BackRow_TopFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit2_BackRow_TopFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit2_BackRow_TopFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit2_BackRow_TopFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit2_BackRow_TopFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit2_BackRow_TopFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit2_BackRow_TopFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit2_BackRow_TopFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit2_BackRow_TopFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit2_BackRow_TopFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit2_BackRow_TopFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit2_BackRow_TopFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit2_BackRow_TopFloor,    	!- Air Inlet Node Name
air loop outlet node_unit2_BackRow_TopFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit2_BackRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit2_BackRow_TopFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit2_BackRow_TopFloor,        	!- Name
		    Zone Inlet Node_unit2_BackRow_TopFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit2_BackRow_TopFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit2_BackRow_TopFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit2_BackRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit2_BackRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit2_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit2_BackRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit2_BackRow_TopFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
        living_unit3_BackRow_TopFloor,            !- Zone or ZoneList Name
        SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
        12,                      !- Zone Cooling Design Supply Air Temperature {C}
        ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
        SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
        50,                      !- Zone Heating Design Supply Air Temperature {C}
        ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
        0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
        SZ_DSOA_living_unit3_BackRow_TopFloor,    !- Design Specification Outdoor Air Object Name
        ,                        !- Zone Heating Sizing Factor
        ,                        !- Zone Cooling Sizing Factor
        DesignDay,               !- Cooling Design Air Flow Method
        ,                        !- Cooling Design Air Flow Rate {m3/s}
        0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
        ,                        !- Cooling Minimum Air Flow {m3/s}
        ,                        !- Cooling Minimum Air Flow Fraction
        DesignDay,               !- Heating Design Air Flow Method
        ,                        !- Heating Design Air Flow Rate {m3/s}
        0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
        0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction
    

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unit3_BackRow_TopFloor,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unit3_BackRow_TopFloor,            	!- Name
    living_unit3_BackRow_TopFloor,                     	!- Zone or ZoneList Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

!- For multifamily buildings, we assume that the blower door test
!- is conducted separately for each apartment. The Sherman-Grimsrud
!- infiltration model uses Effective Leakage Area coupled with 
!- the outdoor air temperature to calculate the infiltration load. 
!- While this approach is correct for the singlefamily prototype,
!- it may overstate infiltration loads for the multifamily prototype
!- as the apartments have shared walls with zones on both sides being
!- pressurized in reality. To account for this reduced leakage in 
!- multifamily buildings, the ELA for each unit is adjusted based on
!- the ratio of exterior surface to total surface area.

ZoneInfiltration:EffectiveLeakageArea,
    Living_ShermanGrimsrud_unit3_BackRow_TopFloor,         !- Name
    living_unit3_BackRow_TopFloor,            !- Zone Name
    always_avail,            !- Schedule Name
    107.348531106597,                     !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000231;                !- Wind Coefficient


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unit3_BackRow_TopFloor,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unit3_BackRow_TopFloor,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unit3_BackRow_TopFloor,	!- Name
    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,  	!- Inlet Node Name
    Zone Inlet Node_unit3_BackRow_TopFloor;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unit3_BackRow_TopFloor,    !- Name
    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unit3_BackRow_TopFloor;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unit3_BackRow_TopFloor,      	!- Name
    Return Air Mixer Outlet_unit3_BackRow_TopFloor,    	!- Outlet Node Name
    Zone Outlet Node_unit3_BackRow_TopFloor;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unit3_BackRow_TopFloor,         !- Name
    Return Air Mixer Outlet_unit3_BackRow_TopFloor,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unit3_BackRow_TopFloor;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unit3_BackRow_TopFloor,          !- Name
    Air Loop Main Branch_unit3_BackRow_TopFloor;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:OUTDOORAIRUNIT ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unit3_BackRow_TopFloor,                        !- Name
    living_unit3_BackRow_TopFloor,                        !- Zone Name
    always_avail,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency		# Fan consumption added during post-processing @ 2.8 cfm/W
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOA_living_unit3_BackRow_TopFloor,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}

	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unit3_BackRow_TopFloor,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unit3_BackRow_TopFloor,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unit3_BackRow_TopFloor,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unit3_BackRow_TopFloor,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unit3_BackRow_TopFloor,        !- Air Inlet Node Name
	    cooling coil air inlet node_unit3_BackRow_TopFloor,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unit3_BackRow_TopFloor, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unit3_BackRow_TopFloor,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unit3_BackRow_TopFloor,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unit3_BackRow_TopFloor,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unit3_BackRow_TopFloor,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unit3_BackRow_TopFloor;       !- Supply Side Outlet Node Names


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

	AirLoopHVAC:UnitaryHeatCool,
	    ACandF_unit3_BackRow_TopFloor,                     	!- Name
	    always_avail,             		!- Availability Schedule Name
	    air loop inlet node_unit3_BackRow_TopFloor,        	!- Unitary System Air Inlet Node Name
	    air loop outlet node_unit3_BackRow_TopFloor,       	!- Unitary System Air Outlet Node Name
	    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
	    80,                         	!- Maximum Supply Air Temperature {C}
	    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
	    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
	    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
	    living_unit3_BackRow_TopFloor,                     	!- Controlling Zone or Thermostat Location
	    Fan:OnOff,            		!- Supply Fan Object Type
	    Supply Fan_unit3_BackRow_TopFloor,                 	!- Supply Fan Name
	    BlowThrough,                	!- Fan Placement
	    Coil:Heating:Fuel, 	!- Heating Coil Object Type
	    Main Fuel Heating Coil_unit3_BackRow_TopFloor,    !- Heating Coil Name
	    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
	    DX Cooling Coil_unit3_BackRow_TopFloor,            	!- Cooling Coil Name
	    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unit3_BackRow_TopFloor,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unit3_BackRow_TopFloor,                     !- Component 1 Name
	    Air Loop Inlet Node_unit3_BackRow_TopFloor,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unit3_BackRow_TopFloor;       !- Component 1 Outlet Node Name
	    
    		    

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unit3_BackRow_TopFloor,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unit3_BackRow_TopFloor,    	!- Air Inlet Node Name
air loop outlet node_unit3_BackRow_TopFloor;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unit3_BackRow_TopFloor,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unit3_BackRow_TopFloor;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unit3_BackRow_TopFloor,        	!- Name
		    Zone Inlet Node_unit3_BackRow_TopFloor;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unit3_BackRow_TopFloor,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unit3_BackRow_TopFloor,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    living_unit3_BackRow_TopFloor,            !- Zone Name
		    ZoneEquipment_unit3_BackRow_TopFloor,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unit3_BackRow_TopFloor,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unit3_BackRow_TopFloor,         !- Zone Air Node Name
		    Zone Outlet Node_unit3_BackRow_TopFloor;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
  Sizing:Zone,
      heatedbsmt,            !- Zone or ZoneList Name
      SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
      12,                      !- Zone Cooling Design Supply Air Temperature {C}
      ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
      SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
      50,                      !- Zone Heating Design Supply Air Temperature {C}
      ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
      0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
      SZ_DSOAheatedbsmt,    !- Design Specification Outdoor Air Object Name
      ,                        !- Zone Heating Sizing Factor
      ,                        !- Zone Cooling Sizing Factor
      DesignDay,               !- Cooling Design Air Flow Method
      ,                        !- Cooling Design Air Flow Rate {m3/s}
      0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
      ,                        !- Cooling Minimum Air Flow {m3/s}
      ,                        !- Cooling Minimum Air Flow Fraction
      DesignDay,               !- Heating Design Air Flow Method
      ,                        !- Heating Design Air Flow Rate {m3/s}
      0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
      0.1415762,               !- Heating Maximum Air Flow {m3/s}
      0.3;                     !- Heating Maximum Air Flow Fraction

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    Central System_unitheatedbsmt,   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Tpye of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Zone Thermostat_unitheatedbsmt,            	!- Name
    heatedbsmt,                     	!- Zone Name
    zone_control_type,          	!- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    thermostat_living Dual SP Control;  !- Control 1 Name


AirTerminal:SingleDuct:Uncontrolled,
    ZoneDirectAir_unitheatedbsmt,             	!- Name
    always_avail,              		!- Availability Schedule Name
    Zone Inlet Node_unitheatedbsmt,           	!- Zone Supply Air Node Name
    autosize;                   	!- Maximum Air Flow Rate {m3/s}


AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter_unitheatedbsmt,	!- Name
    Zone Equipment Inlet Node_unitheatedbsmt,  	!- Inlet Node Name
    Zone Inlet Node_unitheatedbsmt;         	!- Outlet 1 Node Name



!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    SupplyPath_unitheatedbsmt,    !- Name
    Zone Equipment Inlet Node_unitheatedbsmt,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,   	!- Component 1 Object Type
    Zone Supply Air Splitter_unitheatedbsmt;   	!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer_unitheatedbsmt,      	!- Name
    Return Air Mixer Outlet_unitheatedbsmt,    	!- Outlet Node Name
    Zone Outlet Node_unitheatedbsmt;           	!- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    ReturnPath_unitheatedbsmt,         !- Name
    Return Air Mixer Outlet_unitheatedbsmt,    	!- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,      	!- Component 1 Object Type
    Zone Return Air Mixer_unitheatedbsmt;      	!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches_unitheatedbsmt,          !- Name
    Air Loop Main Branch_unitheatedbsmt;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    Ventilation_unitheatedbsmt,                        !- Name
    heatedbsmt,                        !- Zone or ZoneList Name
    always_off,                        !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.0212376348471564,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour
    Exhaust,                 !- Ventilation Type
    0,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ_DSOAheatedbsmt,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0212376348471564;               !- Outdoor Air Flow per Zone {m3/s}


	!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

	Coil:Cooling:DX:SingleSpeed,
	    DX Cooling Coil_unitheatedbsmt,     !- Name
	    always_avail,             	!- Availability Schedule Name
	    autosize,                   !- Rated Total Cooling Capacity {W}
	    autosize,                   !- Rated Sensible Heat Ratio
	    4.06853019625951,               !- Rated COP
	    autosize,                   !- Rated Air Flow Rate {m3/s}
	    ,                        	!- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
	    Cooling Coil Air Inlet Node_unitheatedbsmt,!- Air Inlet Node Name
	    Heating Coil Air Inlet Node_unitheatedbsmt,!- Air Outlet Node Name

	     
	    Cool-Cap-FT,                !- Total Cooling Capacity Function of Temperature Curve Name
	    ConstantCubic,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
	    Cool-EIR-FT,                !- Energy Input Ratio Function of Temperature Curve Name
	    ConstantCubic,              !- Energy Input Ratio Function of Flow Fraction Curve Name
	    Cool-PLF-fPLR;              !- Part Load Fraction Correlation Curve Name
	!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

	Fan:OnOff,
	    Supply Fan_unitheatedbsmt,          !- Name
	    always_avail,             	!- Availability Schedule Name
	    0.50054,             !- Fan Efficiency   #From the study from Dave...
	    400,              		!- Pressure Rise {Pa}   #based on 0.5W/cfm assuming 1200 cfm,motor eff = 0.65 @ 400cfm/ton and fan eff = 0.58... 
	    autosize,                   !- Maximum Flow Rate {m3/s}
	    0.863,        		!- Motor Efficiency   #From the study from Dave @ 400cfm/ton and back calculating for seer > 13...
	    1,                          !- Motor In Airstream Fraction
	    air loop inlet node_unitheatedbsmt,        !- Air Inlet Node Name
	    cooling coil air inlet node_unitheatedbsmt,!- Air Outlet Node Name
	    ,                           !- Fan Power Ratio Function of Speed Ratio Curve Name
	    ,                 		!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
	    General;                    !- End-Use Subcategory


	!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

	AirLoopHVAC,
	    Central System_unitheatedbsmt, !- Name
	    ,                           !- Controller List Name
	    availability list,      	!- Availability Manager List Name
	    autosize,                   !- Design Supply Air Flow Rate {m3/s}
	    Air Loop Branches_unitheatedbsmt,   !- Branch List Name
	    ,                           !- Connector List Name
	    Air Loop Inlet Node_unitheatedbsmt,        !- Supply Side Inlet Node Name
	    Return Air Mixer Outlet_unitheatedbsmt,    !- Demand Side Outlet Node Name
	    Zone Equipment Inlet Node_unitheatedbsmt,  !- Demand Side Inlet Node Names
	    Air Loop Outlet Node_unitheatedbsmt;       !- Supply Side Outlet Node Names


		!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

		AirLoopHVAC:UnitaryHeatCool,
		    ACandF_unitheatedbsmt,                     	!- Name
		    always_avail,             		!- Availability Schedule Name
		    air loop inlet node_unitheatedbsmt,        	!- Unitary System Air Inlet Node Name
		    air loop outlet node_unitheatedbsmt,       	!- Unitary System Air Outlet Node Name
		    fan_cycle,              		!- Supply Air Fan Operating Mode Schedule Name
		    80,                         	!- Maximum Supply Air Temperature {C}
		    autosize,                   	!- Supply Air Flow Rate During Cooling Operation {m3/s}
		    autosize,                   	!- Supply Air Flow Rate During Heating Operation {m3/s}
		    0,                          	!- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
		    heatedbsmt,                     	!- Controlling Zone or Thermostat Location
		    Fan:OnOff,            		!- Supply Fan Object Type
		    Supply Fan_unitheatedbsmt,                 	!- Supply Fan Name
		    BlowThrough,                	!- Fan Placement
		    Coil:Heating:Fuel, 	!- Heating Coil Object Type
		    Main Fuel Heating Coil_unitheatedbsmt,    !- Heating Coil Name
		    Coil:Cooling:DX:SingleSpeed,	!- Cooling Coil Object Type
		    DX Cooling Coil_unitheatedbsmt,            	!- Cooling Coil Name
		    None;                       	!- Dehumidification Control Type

	Branch,
	    Air Loop Main Branch_unitheatedbsmt,       	!- Name
	    ,                           	!- Pressure Drop Curve Name
	    AirLoopHVAC:UnitaryHeatCool,			!- Component 1 Object Type
	    ACandF_unitheatedbsmt,                     !- Component 1 Name
	    Air Loop Inlet Node_unitheatedbsmt,        !- Component 1 Inlet Node Name
	    Air loop outlet node_unitheatedbsmt;       !- Component 1 Outlet Node Name
	    



!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING ===========

Coil:Heating:Fuel, 
Main Fuel heating coil_unitheatedbsmt,	!- Name
always_avail,               		!- Availability Schedule Name
NaturalGas,				!- Fuel Type
0.8,          			!- Burner Efficiency
autosize,                   		!- Nominal Capacity {W}
heating coil air inlet node_unitheatedbsmt,    	!- Air Inlet Node Name
air loop outlet node_unitheatedbsmt;       	!- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    outside air inlet node_unitheatedbsmt,  !- Name
    0.914355407629293;       !- Height Above Ground {m}


OutdoorAir:NodeList,
    outdoor air node_unitheatedbsmt;!- Node or NodeList Name 1
	



		NodeList,
		    Zone Inlet Nodes_unitheatedbsmt,        	!- Name
		    Zone Inlet Node_unitheatedbsmt;         	!- Node 1 Name

		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

		ZoneHVAC:EquipmentList,
		    ZONEEQUIPMENT_unitheatedbsmt,     !- Name
		    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
		    ZoneDirectAir_unitheatedbsmt,     !- Zone Equipment 2 Name
		    1,                       !- Zone Equipment 2 Cooling Sequence
		    1;                       !- Zone Equipment 2 Heating or No-Load Sequence


		!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

		ZoneHVAC:EquipmentConnections,
		    heatedbsmt,            !- Zone Name
		    ZoneEquipment_unitheatedbsmt,     !- Zone Conditioning Equipment List Name
		    zone inlet nodes_unitheatedbsmt,  !- Zone Air Inlet Node or NodeList Name
		    , !- Zone Air Exhaust Node or NodeList Name
		    Zone Node_unitheatedbsmt,         !- Zone Air Node Name
		    Zone Outlet Node_unitheatedbsmt;  !- Zone Return Air Node Name

	!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

	ZoneInfiltration:EffectiveLeakageArea,
	    AtticVent,         !- Name
	    attic,            !- Zone Name
	    always_avail,            !- Schedule Name
	    3330,                     !- Effective Air Leakage Area	# 1/300 for ceiling area converted to sq. cm
	    0.000435,                 !- Stack Coefficient
	    0.000271;                !- Wind Coefficient





!- DHW pipe network...

	Material,
	    Pipe Insulation,         !- Name
	    VeryRough,               !- Roughness
	    0.0127032520325203,  !- Thickness {m}
	    0.03317175,          !- Conductivity {W/m-K}
	    91.0,                    !- Density {kg/m3}
	    836.0,                   !- Specific Heat {J/kg-K}
	    0.9,                     !- Thermal Absorptance
	    0.5,                     !- Solar Absorptance
	    0.5;                     !- Visible Absorptance
	    

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit1_FrontRow_BottomFloor,     !- Name
	    living_unit1_FrontRow_BottomFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting1_FrontRow_BottomFloor, 	!- Name
	    living_unit1_FrontRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting1_FrontRow_BottomFloor, !- Name
	    living_unit1_FrontRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit1_FrontRow_BottomFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit1_FrontRow_BottomFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit1_FrontRow_BottomFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit1_FrontRow_BottomFloor,          !- Component 1 Name
	    Mains Inlet Node_unit1_FrontRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit1_FrontRow_BottomFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit1_FrontRow_BottomFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit1_FrontRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit1_FrontRow_BottomFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit1_FrontRow_BottomFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit1_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit1_FrontRow_BottomFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit1_FrontRow_BottomFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit1_FrontRow_BottomFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit1_FrontRow_BottomFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit1_FrontRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit1_FrontRow_BottomFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit1_FrontRow_BottomFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit1_FrontRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit1_FrontRow_BottomFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit1_FrontRow_BottomFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit1_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit1_FrontRow_BottomFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit1_FrontRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit1_FrontRow_BottomFloor,      !- Branch 1 Name
	    Water Heater Branch_unit1_FrontRow_BottomFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit1_FrontRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor, !- Branch 1 Name
	    Water Sink Branch_unit1_FrontRow_BottomFloor,       !- Branch 2 Name
	    Water Shower Branch_unit1_FrontRow_BottomFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit1_FrontRow_BottomFloor, !- Branch 5 Name
	    Water Bath Branch_unit1_FrontRow_BottomFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit1_FrontRow_BottomFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit1_FrontRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_FrontRow_BottomFloor, !- Inlet Branch Name
	    Water Sink Branch_unit1_FrontRow_BottomFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit1_FrontRow_BottomFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit1_FrontRow_BottomFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit1_FrontRow_BottomFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit1_FrontRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit1_FrontRow_BottomFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit1_FrontRow_BottomFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit1_FrontRow_BottomFloor,        !- Name
	    Mains Makeup Branch_unit1_FrontRow_BottomFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit1_FrontRow_BottomFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit1_FrontRow_BottomFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_FrontRow_BottomFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit1_FrontRow_BottomFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit1_FrontRow_BottomFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit1_FrontRow_BottomFloor,        !- Name
	    DHW Supply Outlet Branch_unit1_FrontRow_BottomFloor,!- Outlet Branch Name
	    Water Heater Branch_unit1_FrontRow_BottomFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit1_FrontRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit1_FrontRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit1_FrontRow_BottomFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit1_FrontRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit1_FrontRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit1_FrontRow_BottomFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit1_FrontRow_BottomFloor,          !- Name
	    Mains Inlet Node_unit1_FrontRow_BottomFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit1_FrontRow_BottomFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit1_FrontRow_BottomFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit1_FrontRow_BottomFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit1_FrontRow_BottomFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit1_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit1_FrontRow_BottomFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit1_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit1_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit1_FrontRow_BottomFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit1_FrontRow_BottomFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit1_FrontRow_BottomFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit1_FrontRow_BottomFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit1_FrontRow_BottomFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit1_FrontRow_BottomFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_BottomFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit1_FrontRow_BottomFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit1_FrontRow_BottomFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit1_FrontRow_BottomFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit1_FrontRow_BottomFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit1_FrontRow_BottomFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit1_FrontRow_BottomFloor,         !- Name
	    DHW Demand Inlet Node_unit1_FrontRow_BottomFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_FrontRow_BottomFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit1_FrontRow_BottomFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit1_FrontRow_BottomFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit1_FrontRow_BottomFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit1_FrontRow_BottomFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit1_FrontRow_BottomFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit1_FrontRow_BottomFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit1_FrontRow_BottomFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit1_FrontRow_BottomFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit1_FrontRow_BottomFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit1_FrontRow_BottomFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit1_FrontRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit1_FrontRow_BottomFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit1_FrontRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit1_FrontRow_BottomFloor,               !- Name
	    Water Sink Inlet Node_unit1_FrontRow_BottomFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit1_FrontRow_BottomFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit1_FrontRow_BottomFloor,             !- Name
	    Water Shower Inlet Node_unit1_FrontRow_BottomFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit1_FrontRow_BottomFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit1_FrontRow_BottomFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit1_FrontRow_BottomFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit1_FrontRow_BottomFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit1_FrontRow_BottomFloor,          !- Name
	    Water DishWasher Inlet Node_unit1_FrontRow_BottomFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit1_FrontRow_BottomFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit1_FrontRow_BottomFloor,               !- Name
	    Water Bath Inlet Node_unit1_FrontRow_BottomFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit1_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit1_FrontRow_BottomFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit2_FrontRow_BottomFloor,     !- Name
	    living_unit2_FrontRow_BottomFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting2_FrontRow_BottomFloor, 	!- Name
	    living_unit2_FrontRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting2_FrontRow_BottomFloor, !- Name
	    living_unit2_FrontRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit2_FrontRow_BottomFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit2_FrontRow_BottomFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit2_FrontRow_BottomFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit2_FrontRow_BottomFloor,          !- Component 1 Name
	    Mains Inlet Node_unit2_FrontRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit2_FrontRow_BottomFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit2_FrontRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit2_FrontRow_BottomFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit2_FrontRow_BottomFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit2_FrontRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit2_FrontRow_BottomFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit2_FrontRow_BottomFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit2_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit2_FrontRow_BottomFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit2_FrontRow_BottomFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit2_FrontRow_BottomFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit2_FrontRow_BottomFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit2_FrontRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit2_FrontRow_BottomFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit2_FrontRow_BottomFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit2_FrontRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit2_FrontRow_BottomFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit2_FrontRow_BottomFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit2_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit2_FrontRow_BottomFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit2_FrontRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit2_FrontRow_BottomFloor,      !- Branch 1 Name
	    Water Heater Branch_unit2_FrontRow_BottomFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit2_FrontRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_FrontRow_BottomFloor, !- Branch 1 Name
	    Water Sink Branch_unit2_FrontRow_BottomFloor,       !- Branch 2 Name
	    Water Shower Branch_unit2_FrontRow_BottomFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit2_FrontRow_BottomFloor, !- Branch 5 Name
	    Water Bath Branch_unit2_FrontRow_BottomFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit2_FrontRow_BottomFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit2_FrontRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit2_FrontRow_BottomFloor, !- Inlet Branch Name
	    Water Sink Branch_unit2_FrontRow_BottomFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit2_FrontRow_BottomFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit2_FrontRow_BottomFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit2_FrontRow_BottomFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit2_FrontRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit2_FrontRow_BottomFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit2_FrontRow_BottomFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit2_FrontRow_BottomFloor,        !- Name
	    Mains Makeup Branch_unit2_FrontRow_BottomFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit2_FrontRow_BottomFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit2_FrontRow_BottomFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit2_FrontRow_BottomFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit2_FrontRow_BottomFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit2_FrontRow_BottomFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit2_FrontRow_BottomFloor,        !- Name
	    DHW Supply Outlet Branch_unit2_FrontRow_BottomFloor,!- Outlet Branch Name
	    Water Heater Branch_unit2_FrontRow_BottomFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit2_FrontRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit2_FrontRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit2_FrontRow_BottomFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit2_FrontRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit2_FrontRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit2_FrontRow_BottomFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit2_FrontRow_BottomFloor,          !- Name
	    Mains Inlet Node_unit2_FrontRow_BottomFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit2_FrontRow_BottomFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit2_FrontRow_BottomFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit2_FrontRow_BottomFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit2_FrontRow_BottomFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit2_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit2_FrontRow_BottomFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit2_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit2_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit2_FrontRow_BottomFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit2_FrontRow_BottomFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit2_FrontRow_BottomFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit2_FrontRow_BottomFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit2_FrontRow_BottomFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit2_FrontRow_BottomFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit2_FrontRow_BottomFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_BottomFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit2_FrontRow_BottomFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit2_FrontRow_BottomFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit2_FrontRow_BottomFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit2_FrontRow_BottomFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit2_FrontRow_BottomFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit2_FrontRow_BottomFloor,         !- Name
	    DHW Demand Inlet Node_unit2_FrontRow_BottomFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit2_FrontRow_BottomFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit2_FrontRow_BottomFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit2_FrontRow_BottomFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit2_FrontRow_BottomFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit2_FrontRow_BottomFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit2_FrontRow_BottomFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit2_FrontRow_BottomFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit2_FrontRow_BottomFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit2_FrontRow_BottomFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit2_FrontRow_BottomFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit2_FrontRow_BottomFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit2_FrontRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit2_FrontRow_BottomFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit2_FrontRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit2_FrontRow_BottomFloor,               !- Name
	    Water Sink Inlet Node_unit2_FrontRow_BottomFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit2_FrontRow_BottomFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit2_FrontRow_BottomFloor,             !- Name
	    Water Shower Inlet Node_unit2_FrontRow_BottomFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit2_FrontRow_BottomFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit2_FrontRow_BottomFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit2_FrontRow_BottomFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit2_FrontRow_BottomFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit2_FrontRow_BottomFloor,          !- Name
	    Water DishWasher Inlet Node_unit2_FrontRow_BottomFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit2_FrontRow_BottomFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit2_FrontRow_BottomFloor,               !- Name
	    Water Bath Inlet Node_unit2_FrontRow_BottomFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit2_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit2_FrontRow_BottomFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit3_FrontRow_BottomFloor,     !- Name
	    living_unit3_FrontRow_BottomFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting3_FrontRow_BottomFloor, 	!- Name
	    living_unit3_FrontRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting3_FrontRow_BottomFloor, !- Name
	    living_unit3_FrontRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit3_FrontRow_BottomFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit3_FrontRow_BottomFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit3_FrontRow_BottomFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit3_FrontRow_BottomFloor,          !- Component 1 Name
	    Mains Inlet Node_unit3_FrontRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit3_FrontRow_BottomFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit3_FrontRow_BottomFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit3_FrontRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit3_FrontRow_BottomFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit3_FrontRow_BottomFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit3_FrontRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit3_FrontRow_BottomFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit3_FrontRow_BottomFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit3_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit3_FrontRow_BottomFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit3_FrontRow_BottomFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit3_FrontRow_BottomFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit3_FrontRow_BottomFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit3_FrontRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit3_FrontRow_BottomFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit3_FrontRow_BottomFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit3_FrontRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit3_FrontRow_BottomFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit3_FrontRow_BottomFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit3_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit3_FrontRow_BottomFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit3_FrontRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit3_FrontRow_BottomFloor,      !- Branch 1 Name
	    Water Heater Branch_unit3_FrontRow_BottomFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit3_FrontRow_BottomFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit3_FrontRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_FrontRow_BottomFloor, !- Branch 1 Name
	    Water Sink Branch_unit3_FrontRow_BottomFloor,       !- Branch 2 Name
	    Water Shower Branch_unit3_FrontRow_BottomFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit3_FrontRow_BottomFloor, !- Branch 5 Name
	    Water Bath Branch_unit3_FrontRow_BottomFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit3_FrontRow_BottomFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit3_FrontRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit3_FrontRow_BottomFloor, !- Inlet Branch Name
	    Water Sink Branch_unit3_FrontRow_BottomFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit3_FrontRow_BottomFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit3_FrontRow_BottomFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit3_FrontRow_BottomFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit3_FrontRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit3_FrontRow_BottomFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit3_FrontRow_BottomFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit3_FrontRow_BottomFloor,        !- Name
	    Mains Makeup Branch_unit3_FrontRow_BottomFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit3_FrontRow_BottomFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit3_FrontRow_BottomFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit3_FrontRow_BottomFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit3_FrontRow_BottomFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit3_FrontRow_BottomFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit3_FrontRow_BottomFloor,        !- Name
	    DHW Supply Outlet Branch_unit3_FrontRow_BottomFloor,!- Outlet Branch Name
	    Water Heater Branch_unit3_FrontRow_BottomFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit3_FrontRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit3_FrontRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit3_FrontRow_BottomFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit3_FrontRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit3_FrontRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit3_FrontRow_BottomFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit3_FrontRow_BottomFloor,          !- Name
	    Mains Inlet Node_unit3_FrontRow_BottomFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit3_FrontRow_BottomFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit3_FrontRow_BottomFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit3_FrontRow_BottomFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit3_FrontRow_BottomFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit3_FrontRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit3_FrontRow_BottomFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit3_FrontRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit3_FrontRow_BottomFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit3_FrontRow_BottomFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit3_FrontRow_BottomFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit3_FrontRow_BottomFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit3_FrontRow_BottomFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit3_FrontRow_BottomFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit3_FrontRow_BottomFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit3_FrontRow_BottomFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_BottomFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit3_FrontRow_BottomFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit3_FrontRow_BottomFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit3_FrontRow_BottomFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit3_FrontRow_BottomFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit3_FrontRow_BottomFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit3_FrontRow_BottomFloor,         !- Name
	    DHW Demand Inlet Node_unit3_FrontRow_BottomFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit3_FrontRow_BottomFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit3_FrontRow_BottomFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit3_FrontRow_BottomFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit3_FrontRow_BottomFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit3_FrontRow_BottomFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit3_FrontRow_BottomFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit3_FrontRow_BottomFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit3_FrontRow_BottomFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit3_FrontRow_BottomFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit3_FrontRow_BottomFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit3_FrontRow_BottomFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit3_FrontRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit3_FrontRow_BottomFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit3_FrontRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit3_FrontRow_BottomFloor,               !- Name
	    Water Sink Inlet Node_unit3_FrontRow_BottomFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit3_FrontRow_BottomFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit3_FrontRow_BottomFloor,             !- Name
	    Water Shower Inlet Node_unit3_FrontRow_BottomFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit3_FrontRow_BottomFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit3_FrontRow_BottomFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit3_FrontRow_BottomFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit3_FrontRow_BottomFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit3_FrontRow_BottomFloor,          !- Name
	    Water DishWasher Inlet Node_unit3_FrontRow_BottomFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit3_FrontRow_BottomFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit3_FrontRow_BottomFloor,               !- Name
	    Water Bath Inlet Node_unit3_FrontRow_BottomFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit3_FrontRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Baths_unit3_FrontRow_BottomFloor;                   !- Water Use Equipment 1 Name
	

	
	!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
	
	
	People,
	    people_unit1_BackRow_BottomFloor,     !- Name
	    living_unit1_BackRow_BottomFloor,     !- Zone or ZoneList Name
	    Occupancy,               !- Number of People Schedule Name
	    People,                  !- Number of People Calculation Method
	    2,                  !- Number of People
	    ,                        !- People per Zone Floor Area {person/m2}
	    ,                        !- Zone Floor Area per Person {m2/person}
	    0,                       !- Fraction Radiant
	    autocalculate,           !- Sensible Heat Fraction
	    activity_sch,            !- Activity Level Schedule Name
	    ,			     !- Carbon Dioxide Generation Rate {m3/s-W}
	    No,                      !- Enable ASHRAE 55 Comfort Warnings
	    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type
	
	
	!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
	
	Lights,
	    Living Hardwired Lighting1_BackRow_BottomFloor, 	!- Name
	    living_unit1_BackRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    1.38436947599632,                	!- Watts per Zone Floor Area {W/m2} 
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	Lights,
	    Living Plug-in Lighting1_BackRow_BottomFloor, !- Name
	    living_unit1_BackRow_BottomFloor,            	!- Zone or ZoneList Name
	    InteriorLightingHE,         		!- Schedule Name
	    Watts/Area,           		!- Design Level Calculation Method
	    ,        				!- Lighting Level {W}
	    0.575034961997828,                   	!- Watts per Zone Floor Area {W/m2} # From NREL's Seattle benchmark assumption 153 W for a 2160 ft2 building
	    ,                        		!- Watts per Person {W/person}
	    0,                       		!- Return Air Fraction
	    0.6,                     		!- Fraction Radiant
	    0.2,                     		!- Fraction Visible
	    0;                       		!- Fraction Replaceable
	
	!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
	
	Exterior:Lights,
	    Exterior-Lights_unit1_BackRow_BottomFloor,       !- Name
	    ExteriorLighting,         		!- Schedule Name
	    23.9096330509589,                	!- Design Level {W}
	    ,              	!- Control Option
	    Exterior-Lights;         		!- End-Use Subcategory
	
	Exterior:Lights,
	    Garage-Lights_unit1_BackRow_BottomFloor,         !- Name
	    InteriorLightingHE,         		!- Schedule Name
	    7.84186549576547,                	!- Design Level {W}
	    ,                        		!- Control Option
	    Garage-Lights;         		!- End-Use Subcategory
	
	
	Branch,
	    Mains Inlet Branch_unit1_BackRow_BottomFloor,      !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pump:VariableSpeed,      !- Component 1 Object Type
	    Mains Pressure_unit1_BackRow_BottomFloor,          !- Component 1 Name
	    Mains Inlet Node_unit1_BackRow_BottomFloor,        !- Component 1 Inlet Node Name
	    Mains Pressure Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Supply Outlet Branch_unit1_BackRow_BottomFloor,!- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Supply Outlet Pipe_unit1_BackRow_BottomFloor,  !- Component 1 Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    DHW Demand Inlet Branch_unit1_BackRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    DHW Demand Inlet Pipe_unit1_BackRow_BottomFloor,   !- Component 1 Name
	    DHW Demand Inlet Node_unit1_BackRow_BottomFloor,   !- Component 1 Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	    
	
	Branch,
	    Water Sink Branch_unit1_BackRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Sinks_unit1_BackRow_BottomFloor,               !- Component 2 Name
	    Water Sink Inlet Node_unit1_BackRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water Sink outlet Node_unit1_BackRow_BottomFloor; !- Component 2 Outlet Node Name
	    
	
	Branch,
	    Water Shower Branch_unit1_BackRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Showers_unit1_BackRow_BottomFloor,             !- Component 2 Name
	    Water Shower Inlet Node_unit1_BackRow_BottomFloor, !- Component 2 Inlet Node Name
	    Water Shower Outlet Node_unit1_BackRow_BottomFloor;!- Component 2 Outlet Node Name
	    
	Branch,
	    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW ClothesWasher_unit1_BackRow_BottomFloor,       !- Component 2 Name
	    Water ClothesWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_BackRow_BottomFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Dishwasher Branch_unit1_BackRow_BottomFloor, !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW DishWasher_unit1_BackRow_BottomFloor,          !- Component 2 Name
	    Water DishWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Component 2 Inlet Node Name
	    Water DishWasher outlet Node_unit1_BackRow_BottomFloor;  !- Component 2 Outlet Node Name
	    
	Branch,
	    Water Bath Branch_unit1_BackRow_BottomFloor,       !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterUse:Connections,    !- Component 2 Object Type
	    DHW Baths_unit1_BackRow_BottomFloor,               !- Component 2 Name
	    Water Bath Inlet Node_unit1_BackRow_BottomFloor,   !- Component 2 Inlet Node Name
	    Water bath Outlet Node_unit1_BackRow_BottomFloor;  !- Component 2 Outlet Node Name
	   
	
	Branch,
	    Mains Makeup Branch_unit1_BackRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    Pipe:Adiabatic,          !- Component 1 Object Type
	    Mains Makeup Pipe_unit1_BackRow_BottomFloor,       !- Component 1 Name
	    Mains Makeup Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_BottomFloor;       !- Component 1 Outlet Node Name
	    
	
	
	!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
	
	
	BranchList,
	    DHW Supply Branches_unit1_BackRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit1_BackRow_BottomFloor,      !- Branch 1 Name
	    Water Heater Branch_unit1_BackRow_BottomFloor,     !- Branch 2 Name
	    DHW Supply Outlet Branch_unit1_BackRow_BottomFloor;!- Branch 3 Name
	
	BranchList,
	    DHW Demand Branches_unit1_BackRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_BackRow_BottomFloor, !- Branch 1 Name
	    Water Sink Branch_unit1_BackRow_BottomFloor,       !- Branch 2 Name
	    Water Shower Branch_unit1_BackRow_BottomFloor,     !- Branch 3 Name
	    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Branch 4 Name
	    Water Dishwasher Branch_unit1_BackRow_BottomFloor, !- Branch 5 Name
	    Water Bath Branch_unit1_BackRow_BottomFloor,       !- Branch 6 Name
	    Mains Makeup Branch_unit1_BackRow_BottomFloor;     !- Branch 7 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
	
	Connector:Splitter,
	    DHW Demand Splitter_unit1_BackRow_BottomFloor,     !- Name
	    DHW Demand Inlet Branch_unit1_BackRow_BottomFloor, !- Inlet Branch Name
	    Water Sink Branch_unit1_BackRow_BottomFloor,       !- Outlet Branch 1 Name
	    Water Shower Branch_unit1_BackRow_BottomFloor,     !- Outlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Outlet Branch 3 Name
	    Water Dishwasher Branch_unit1_BackRow_BottomFloor, !- Outlet Branch 4 Name
	    Water Bath Branch_unit1_BackRow_BottomFloor;       !- Outlet Branch 5 Name
	
	Connector:Splitter,
	    DHW Supply Splitter_unit1_BackRow_BottomFloor,     !- Name
	    Mains Inlet Branch_unit1_BackRow_BottomFloor,      !- Inlet Branch Name
	    Water Heater Branch_unit1_BackRow_BottomFloor;     !- Outlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
	
	Connector:Mixer,
	    DHW Demand Mixer_unit1_BackRow_BottomFloor,        !- Name
	    Mains Makeup Branch_unit1_BackRow_BottomFloor,     !- Outlet Branch Name
	    Water Sink Branch_unit1_BackRow_BottomFloor,       !- Inlet Branch 1 Name
	    Water Shower Branch_unit1_BackRow_BottomFloor,     !- Inlet Branch 2 Name
	    Water ClothesWasher Branch_unit1_BackRow_BottomFloor,  !- Inlet Branch 3 Name
	    Water Dishwasher Branch_unit1_BackRow_BottomFloor, !- Inlet Branch 4 Name
	    Water Bath Branch_unit1_BackRow_BottomFloor;       !- Inlet Branch 5 Name
	
	Connector:Mixer,
	    DHW Supply Mixer_unit1_BackRow_BottomFloor,        !- Name
	    DHW Supply Outlet Branch_unit1_BackRow_BottomFloor,!- Outlet Branch Name
	    Water Heater Branch_unit1_BackRow_BottomFloor;     !- Inlet Branch 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
	
	ConnectorList,
	    DHW Demand Connectors_unit1_BackRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Demand Splitter_unit1_BackRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Demand Mixer_unit1_BackRow_BottomFloor;        !- Connector 2 Name
	
	ConnectorList,
	    DHW Supply Connectors_unit1_BackRow_BottomFloor,   !- Name
	    Connector:Splitter,      !- Connector 1 Object Type
	    DHW Supply Splitter_unit1_BackRow_BottomFloor,     !- Connector 1 Name
	    Connector:Mixer,         !- Connector 2 Object Type
	    DHW Supply Mixer_unit1_BackRow_BottomFloor;        !- Connector 2 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
	
	Pump:VariableSpeed,
	    Mains Pressure_unit1_BackRow_BottomFloor,          !- Name
	    Mains Inlet Node_unit1_BackRow_BottomFloor,        !- Inlet Node Name
	    Mains Pressure Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
	    autosize,                !- Rated Flow Rate {m3/s}
	    1,                       !- Rated Pump Head {Pa}
	    0,                       !- Rated Power Consumption {W}
	    1,                       !- Motor Efficiency
	    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
	    0,                       !- Coefficient 1 of the Part Load Performance Curve
	    1,                       !- Coefficient 2 of the Part Load Performance Curve
	    0,                       !- Coefficient 3 of the Part Load Performance Curve
	    0,                       !- Coefficient 4 of the Part Load Performance Curve
	    0,                       !- Minimum Flow Rate {m3/s}
	    Intermittent;            !- Pump Control Type
	
	
	!- Definition of the DHW system...
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
	  
	WaterHeater:Mixed,
	    Water Heater_unit1_BackRow_BottomFloor,                    !- Name
	    0.196841372 ,			!- Tank Volume {m3}
	    dhw_setpt,               !- Setpoint Temperature Schedule Name
	    2,                      !- Deadband Temperature Difference {deltaC}
	    50,                     !- Maximum Temperature Limit {C}
	    Cycle,                   !- Heater Control Type
	    autosize,                !- Heater Maximum Capacity {W}
	    0,                       !- Heater Minimum Capacity {W}
	    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
	    ,                        !- Heater Ignition Delay {s}
	    NaturalGas,          !- Heater Fuel Type
	    0.8,                     !- Heater Thermal Efficiency
	    ,                        !- Part Load Factor Curve Name
	    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- Off Cycle Parasitic Fuel Type
	    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
	    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
	    ,                        !- On Cycle Parasitic Fuel Type
	    ,                        !- On Cycle Parasitic Heat Fraction to Tank
	    Zone,                    !- Ambient Temperature Indicator
	    ,                        !- Ambient Temperature Schedule Name
	    living_unit1_FrontRow_BottomFloor,     !- Ambient Temperature Zone Name
	    ,                        !- Ambient Temperature Outdoor Air Node Name
	    6.27714230487778,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- Off Cycle Loss Fraction to Zone
	    6.27714230487778,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
	    1,                       !- On Cycle Loss Fraction to Zone
	    0,                       !- Peak Use Flow Rate {m3/s}
	    ,                        !- Use Flow Rate Fraction Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    Water Heater use inlet node_unit1_BackRow_BottomFloor,  !- Use Side Inlet Node Name
	    Water Heater use outlet node_unit1_BackRow_BottomFloor,  !- Use Side Outlet Node Name
	    1,                       !- Use Side Effectiveness
	    ,                        !- Source Side Inlet Node Name
	    ,                        !- Source Side Outlet Node Name
	    1,                       !- Source Side Effectiveness
	    autosize,                !- Use Side Design Flow Rate {m3/s}
	    0,                       !- Source Side Design Flow Rate {m3/s}
	    1.5;                     !- Indirect Water Heating Recovery Time {hr}
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========
	
	WaterHeater:Sizing,
	    Water Heater_unit1_BackRow_BottomFloor,            !- WaterHeater Name
	    ResidentialHUD-FHAMinimum,  !- Design Mode
	    ,                        !- Time Storage Can Meet Peak Draw {hr}
	    ,                        !- Time for Tank Recovery {hr}
	    ,                        !- Nominal Tank Volume for Autosizing Plant Connections {m3}
	    2,                       !- Number of Bedrooms
	    2;                       !- Number of Bathrooms
	
	
	Branch,
	    Water Heater Branch_unit1_BackRow_BottomFloor,     !- Name
	    ,                        !- Pressure Drop Curve Name
	    WaterHeater:Mixed,       !- Component 1 Object Type
	    Water Heater_unit1_BackRow_BottomFloor,            !- Component 1 Name
	    Water Heater Use Inlet Node_unit1_BackRow_BottomFloor,  !- Component 1 Inlet Node Name
	    Water Heater Use Outlet Node_unit1_BackRow_BottomFloor;  !- Component 1 Outlet Node Name
	        
	!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
	
	Sizing:Plant,
	    DHW Loop_unit1_BackRow_BottomFloor,                !- Plant or Condenser Loop Name
	    Heating,                 !- Loop Type
	    48.8888888888889,        !- Design Loop Exit Temperature {C}
	    5.55555555555556;        !- Loop Design Temperature Difference {deltaC}
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
	
	PlantLoop,
	    DHW Loop_unit1_BackRow_BottomFloor,                !- Name
	    Water,                   !- Fluid Type
	    ,			     !- User Defined Fluid Type
	    DHW Loop Operation_unit1_BackRow_BottomFloor,      !- Plant Equipment Operation Scheme Name
	    DHW Supply Outlet Node_unit1_BackRow_BottomFloor,  !- Loop Temperature Setpoint Node Name
	    100,                     !- Maximum Loop Temperature {C}
	    0,                       !- Minimum Loop Temperature {C}
	    autosize,                !- Maximum Loop Flow Rate {m3/s}
	    0,                       !- Minimum Loop Flow Rate {m3/s}
	    autocalculate,           !- Plant Loop Volume {m3}
	    Mains Inlet Node_unit1_BackRow_BottomFloor,        !- Plant Side Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_BottomFloor,  !- Plant Side Outlet Node Name
	    DHW Supply Branches_unit1_BackRow_BottomFloor,     !- Plant Side Branch List Name
	    DHW Supply Connectors_unit1_BackRow_BottomFloor,   !- Plant Side Connector List Name
	    DHW Demand Inlet Node_unit1_BackRow_BottomFloor,   !- Demand Side Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_BottomFloor,       !- Demand Side Outlet Node Name
	    DHW Demand Branches_unit1_BackRow_BottomFloor,     !- Demand Side Branch List Name
	    DHW Demand Connectors_unit1_BackRow_BottomFloor,   !- Demand Side Connector List Name
	    Optimal;                 !- Load Distribution Scheme
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
	
	Pipe:Adiabatic,
	    DHW Supply Outlet Pipe_unit1_BackRow_BottomFloor,  !- Name
	    DHW Supply Outlet Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
	    DHW Supply Outlet Node_unit1_BackRow_BottomFloor;  !- Outlet Node Name
	
	
	Pipe:Adiabatic,
	    Mains Makeup Pipe_unit1_BackRow_BottomFloor,       !- Name
	    Mains Makeup Pipe Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
	    Mains Makeup Node_unit1_BackRow_BottomFloor;       !- Outlet Node Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========
	
	Pipe:Adiabatic,
	    DHW Demand Inlet Pipe_unit1_BackRow_BottomFloor,         !- Name
	    DHW Demand Inlet Node_unit1_BackRow_BottomFloor,   !- Inlet Node Name
	    DHW Demand Inlet Pipe Outlet Node_unit1_BackRow_BottomFloor;  !- Outlet Node Name
	    
	    
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
	
	PlantEquipmentList,
	    DHW Plant Equipment_unit1_BackRow_BottomFloor,     !- Name
	    WaterHeater:Mixed,       !- Equipment 1 Object Type
	    Water Heater_unit1_BackRow_BottomFloor;            !- Equipment 1 Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
	
	PlantEquipmentOperation:HeatingLoad,
	    DHW Control Scheme_unit1_BackRow_BottomFloor,      !- Name
	    0.0,                     !- Load Range 1 Lower Limit {W}
	    1000000000000000,        !- Load Range 1 Upper Limit {W}
	    DHW Plant Equipment_unit1_BackRow_BottomFloor;     !- Range 1 Equipment List Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
	
	PlantEquipmentOperationSchemes,
	    DHW Loop Operation_unit1_BackRow_BottomFloor,      !- Name
	    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
	    DHW Control Scheme_unit1_BackRow_BottomFloor,      !- Control Scheme 1 Name
	    always_avail;            !- Control Scheme 1 Schedule Name
	
	!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
	
	SetpointManager:Scheduled,
	    DHW Loop Setpoint Manager_unit1_BackRow_BottomFloor,  !- Name
	    Temperature,             !- Control Variable
	    DHWSupplySetpoint,       !- Schedule Name
	    DHW Supply Outlet Node_unit1_BackRow_BottomFloor;  !- Setpoint Node or NodeList Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
	
	WaterUse:Equipment,
	    Clothes Washer_unit1_BackRow_BottomFloor,          !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    1.0812793212e-06,      !- Peak Flow Rate {m3/s}
	    ClothesWasher,           !- Flow Rate Fraction Schedule Name
	    CWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Dishwasher_unit1_BackRow_BottomFloor,              !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    4.24456902e-07,       !- Peak Flow Rate {m3/s}
	    Dishwasher,              !- Flow Rate Fraction Schedule Name
	    DWWaterTempSchedule;     !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Sinks_unit1_BackRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    7.1934e-05,      !- Peak Flow Rate {m3/s}
	    BA_sink_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Showers_unit1_BackRow_BottomFloor,                 !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.000141975,      !- Peak Flow Rate {m3/s}
	    BA_shower_sch,                 !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	WaterUse:Equipment,
	    Baths_unit1_BackRow_BottomFloor,                   !- Name
	    Domestic Hot Water,      !- End-Use Subcategory
	    0.00027764,      !- Peak Flow Rate {m3/s}
	    BA_bath_sch,                   !- Flow Rate Fraction Schedule Name
	    SSBWaterTempSchedule;    !- Target Temperature Schedule Name
	
	
	!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
	
	WaterUse:Connections,
	    DHW Sinks_unit1_BackRow_BottomFloor,               !- Name
	    Water Sink Inlet Node_unit1_BackRow_BottomFloor,   !- Inlet Node Name
	    Water Sink Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Sinks_unit1_BackRow_BottomFloor;                   !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Showers_unit1_BackRow_BottomFloor,             !- Name
	    Water Shower Inlet Node_unit1_BackRow_BottomFloor, !- Inlet Node Name
	    Water Shower Outlet Node_unit1_BackRow_BottomFloor,!- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Showers_unit1_BackRow_BottomFloor;                 !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW ClothesWasher_unit1_BackRow_BottomFloor,       !- Name
	    Water ClothesWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
	    Water ClothesWasher Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Clothes Washer_unit1_BackRow_BottomFloor;          !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW DishWasher_unit1_BackRow_BottomFloor,          !- Name
	    Water DishWasher Inlet Node_unit1_BackRow_BottomFloor,  !- Inlet Node Name
	    Water DishWasher Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
	    ,                        !- Supply Water Storage Tank Name
	    ,                        !- Reclamation Water Storage Tank Name
	    ,                        !- Hot Water Supply Temperature Schedule Name
	    ,                        !- Cold Water Supply Temperature Schedule Name
	    None,                    !- Drain Water Heat Exchanger Type
	    ,                        !- Drain Water Heat Exchanger Destination
	    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
	    Dishwasher_unit1_BackRow_BottomFloor;              !- Water Use Equipment 1 Name
	
	WaterUse:Connections,
	    DHW Baths_unit1_BackRow_BottomFloor,               !- Name
	    Water Bath Inlet Node_unit1_BackRow_BottomFloor,   !- Inlet Node Name
	    Water Bath Outlet Node_unit1_BackRow_BottomFloor,  !- Outlet Node Name
