<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building ONE DAY ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
  2020-09-22
  16:54:18
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.3.0-baff08990c, YMD=2020.09.22 16:54</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building</b></p>
<p>Environment: <b>ONE DAY ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2020-09-22
  16:54:18</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Values gathered over        24.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">        0.20</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">        0.20</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">        0.53</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">        0.53</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      927.20</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      927.20</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">        0.15</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GeneralLights</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.04</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.16</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.04</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.16</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">       0.152</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">       0.152</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">       0.152</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">       0.152</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>Zone Component Load Summary</b></p> |
<a href="#ZoneComponentLoadSummary::SPACE1-1">SPACE1-1</a>   |  
<a href="#ZoneComponentLoadSummary::SPACE2-1">SPACE2-1</a>   |  
<a href="#ZoneComponentLoadSummary::SPACE3-1">SPACE3-1</a>   |  
<a href="#ZoneComponentLoadSummary::SPACE4-1">SPACE4-1</a>   |  
<a href="#ZoneComponentLoadSummary::SPACE5-1">SPACE5-1</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.3.0-baff08990c, YMD=2020.09.22 16:54</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">ONE DAY</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">       24.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      274.20</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      274.20</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       60.90</td>
    <td align="right">       20.85</td>
    <td align="right">        9.12</td>
    <td align="right">       21.81</td>
    <td align="right">        9.12</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       22.21</td>
    <td align="right">       22.79</td>
    <td align="right">       20.00</td>
    <td align="right">       23.84</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       22.21</td>
    <td align="right">       22.79</td>
    <td align="right">       20.00</td>
    <td align="right">       23.84</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      274.20</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      274.20</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
    <td align="right">       91.50</td>
    <td align="right">       45.60</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       60.90</td>
    <td align="right">       20.85</td>
    <td align="right">        9.12</td>
    <td align="right">       21.81</td>
    <td align="right">        9.12</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       22.21</td>
    <td align="right">       22.79</td>
    <td align="right">       20.00</td>
    <td align="right">       23.84</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       22.21</td>
    <td align="right">       22.79</td>
    <td align="right">       20.00</td>
    <td align="right">       23.84</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      463.60</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">      463.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      283.20</td>
    <td align="right">        1.00</td>
    <td align="right">       54.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       99.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      239.25</td>
    <td align="right">        1.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
    <td align="right">       21.81</td>
    <td align="right">       21.81</td>
    <td align="right">     15.9742</td>
    <td align="right">        9.01</td>
    <td align="right">     10.6495</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       42.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      103.31</td>
    <td align="right">        1.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        9.12</td>
    <td align="right">     16.0056</td>
    <td align="right">        8.55</td>
    <td align="right">     10.6704</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       96.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      239.25</td>
    <td align="right">        1.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
    <td align="right">       20.85</td>
    <td align="right">       20.85</td>
    <td align="right">     16.4179</td>
    <td align="right">        8.77</td>
    <td align="right">     10.9453</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       42.73</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      103.31</td>
    <td align="right">        1.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        9.12</td>
    <td align="right">     16.0056</td>
    <td align="right">        8.55</td>
    <td align="right">     10.6704</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      182.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      447.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.2420</td>
    <td align="right">        9.12</td>
    <td align="right">     10.8280</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      927.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1416.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      274.20</td>
    <td align="right">        0.00</td>
    <td align="right">       60.90</td>
    <td align="right">       60.90</td>
    <td align="right">      8.0889</td>
    <td align="right">       17.83</td>
    <td align="right">      5.3926</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      927.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1416.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      274.20</td>
    <td align="right">        0.00</td>
    <td align="right">       60.90</td>
    <td align="right">       60.90</td>
    <td align="right">      8.0889</td>
    <td align="right">       17.83</td>
    <td align="right">      5.3926</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     2275.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      375.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      379.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        5.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1759.71</td>
    <td align="right">     2275.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     2275.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GeneralLights</td>
    <td align="right">      375.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      379.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        5.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Values gathered over        24.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.48</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.52</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        0.52</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">    0.223838</td>
    <td align="right">    0.337565</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.067151</td>
    <td align="right">    0.000677</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000102</td>
    <td align="right">    0.116680</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">    0.190776</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.057233</td>
    <td align="right">    0.001339</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000044</td>
    <td align="right">    0.057233</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">    0.212576</td>
    <td align="right">    0.345843</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.063773</td>
    <td align="right">    0.000661</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000099</td>
    <td align="right">    0.113426</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">    0.208635</td>
    <td align="right">    0.200000</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.062591</td>
    <td align="right">    0.001465</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000045</td>
    <td align="right">    0.062591</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">    0.223180</td>
    <td align="right">    0.623072</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.066954</td>
    <td align="right">    0.000367</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.000079</td>
    <td align="right">    0.090118</td>
    <td align="right">       16.70</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">     4624.62</td>
    <td align="right">    0.000102</td>
    <td align="right">      113.26</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">     1999.80</td>
    <td align="right">    0.000044</td>
    <td align="right">       46.45</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">     4495.62</td>
    <td align="right">    0.000099</td>
    <td align="right">      110.10</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">     2034.86</td>
    <td align="right">    0.000045</td>
    <td align="right">       46.08</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">     3571.53</td>
    <td align="right">    0.000079</td>
    <td align="right">       87.46</td>
  </tr>
  <tr>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">     6803.37</td>
    <td align="right">    0.000150</td>
    <td align="right">       84.58</td>
  </tr>
  <tr>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">     3449.40</td>
    <td align="right">    0.000076</td>
    <td align="right">       55.65</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">    0.317702</td>
    <td align="right">    0.317702</td>
    <td align="right">        1.06</td>
    <td align="right">    0.431196</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.407171</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OA CONTROLLER 1</td>
    <td align="right">        1.06</td>
    <td align="right">    0.264118</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:WaterCoil-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OA HC CONTROLLER 1</td>
    <td align="right">    0.000150</td>
  </tr>
  <tr>
    <td align="right">OA CC CONTROLLER 1</td>
    <td align="right">    0.001352</td>
  </tr>
  <tr>
    <td align="right">CENTRAL COOLING COIL CONTROLLER 1</td>
    <td align="right">    0.000967</td>
  </tr>
  <tr>
    <td align="right">CENTRAL HEATING COIL CONTROLLER 1</td>
    <td align="right">    0.000076</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">       30.26</td>
    <td align="right">        7.00</td>
    <td align="right">       11.00</td>
    <td align="right">    0.014614</td>
    <td align="right">    0.008000</td>
    <td align="right">    11352.05</td>
    <td align="right">    0.001352</td>
    <td align="right">    0.264118</td>
  </tr>
  <tr>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">       21.56</td>
    <td align="right">        7.00</td>
    <td align="right">       12.09</td>
    <td align="right">    0.009328</td>
    <td align="right">    0.008000</td>
    <td align="right">    16233.46</td>
    <td align="right">    0.000967</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">        1.06</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">    0.000596</td>
    <td align="right">    0.071529</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">    0.002319</td>
    <td align="right">    0.278291</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">HW CIRC PUMP</td>
    <td align="right">    0.000596</td>
    <td align="right">      152.29</td>
  </tr>
  <tr>
    <td align="right">CW CIRC PUMP</td>
    <td align="right">    0.002319</td>
    <td align="right">      592.50</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">    26979.19</td>
    <td align="right">    0.000596</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">Design Size Design Chilled Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Design Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">    38937.56</td>
    <td align="right">    0.002319</td>
    <td align="right">    0.001100</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">MAIN SOUTH OVERHANG</td>
    <td align="right">FRONT-1 |</td>
  </tr>
  <tr>
    <td align="right">Mir-MAIN SOUTH OVERHANG</td>
    <td align="right">SOUTH DOOR OVERHANG | WALL-1PF | FRONT-1 |</td>
  </tr>
  <tr>
    <td align="right">SOUTH DOOR OVERHANG</td>
    <td align="right">WALL-1PF |</td>
  </tr>
  <tr>
    <td align="right">Mir-SOUTH DOOR OVERHANG</td>
    <td align="right">WALL-1PF |</td>
  </tr>
  <tr>
    <td align="right">WALL-1PF</td>
    <td align="right">SOUTH DOOR OVERHANG |</td>
  </tr>
  <tr>
    <td align="right">FRONT-1</td>
    <td align="right">MAIN SOUTH OVERHANG | SOUTH DOOR OVERHANG |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">FRONT-1</td>
    <td align="right">WF-1 | DF-1 |</td>
  </tr>
  <tr>
    <td align="right">RIGHT-1</td>
    <td align="right">WR-1 |</td>
  </tr>
  <tr>
    <td align="right">BACK-1</td>
    <td align="right">WB-1 | DB-1 |</td>
  </tr>
  <tr>
    <td align="right">LEFT-1</td>
    <td align="right">WL-1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.3</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">60</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">MaxZoneTempDiff</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">60</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">0.300</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.03</td>
    <td align="right">20.03</td>
    <td align="right">20.13</td>
    <td align="right">20.30</td>
    <td align="right">20.43</td>
    <td align="right">20.52</td>
    <td align="right">20.62</td>
    <td align="right">20.77</td>
    <td align="right">20.78</td>
    <td align="right">20.55</td>
    <td align="right">20.44</td>
    <td align="right">20.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-1.89</td>
    <td align="right">-3.06</td>
    <td align="right">-0.99</td>
    <td align="right">2.23</td>
    <td align="right">10.68</td>
    <td align="right">17.20</td>
    <td align="right">21.60</td>
    <td align="right">22.94</td>
    <td align="right">20.66</td>
    <td align="right">15.60</td>
    <td align="right">8.83</td>
    <td align="right">2.56</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
    <td align="right">41.98</td>
    <td align="right">-87.92</td>
    <td align="right">-6.00</td>
    <td align="right">201.00</td>
    <td align="right">98934</td>
    <td align="right">1.1759</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Building</td>
    <td align="right">30.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SimpleCombined</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">46</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">17.01</td>
    <td align="right">-1.04</td>
    <td align="right">2.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">34.01</td>
    <td align="right">-15.25</td>
    <td align="right">13.16</td>
    <td align="right">2.40</td>
    <td align="right">3.00</td>
    <td align="right">0.61</td>
    <td align="right">283.20</td>
    <td align="right">Simple</td>
    <td align="right">Simple</td>
    <td align="right">463.60</td>
    <td align="right">54.84</td>
    <td align="right">54.84</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">14.06</td>
    <td align="right">-6.15</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">26.41</td>
    <td align="right">-15.25</td>
    <td align="right">1.35</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">239.25</td>
    <td align="right">Simple</td>
    <td align="right">Simple</td>
    <td align="right">99.16</td>
    <td align="right">73.20</td>
    <td align="right">51.39</td>
    <td align="right">21.81</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">28.88</td>
    <td align="right">-7.88</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.06</td>
    <td align="right">34.01</td>
    <td align="right">-15.25</td>
    <td align="right">-2.09</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">103.31</td>
    <td align="right">Simple</td>
    <td align="right">Simple</td>
    <td align="right">42.74</td>
    <td align="right">36.48</td>
    <td align="right">27.36</td>
    <td align="right">9.12</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SPACE3-1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">19.98</td>
    <td align="right">4.10</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">7.60</td>
    <td align="right">34.01</td>
    <td align="right">-3.35</td>
    <td align="right">13.16</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">239.25</td>
    <td align="right">Simple</td>
    <td align="right">Simple</td>
    <td align="right">96.48</td>
    <td align="right">73.20</td>
    <td align="right">52.35</td>
    <td align="right">20.85</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SPACE4-1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">5.15</td>
    <td align="right">5.82</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.00</td>
    <td align="right">0.00</td>
    <td align="right">13.16</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">103.31</td>
    <td align="right">Simple</td>
    <td align="right">Simple</td>
    <td align="right">42.74</td>
    <td align="right">36.48</td>
    <td align="right">27.36</td>
    <td align="right">9.12</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SPACE5-1</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">17.03</td>
    <td align="right">-1.00</td>
    <td align="right">1.20</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.05</td>
    <td align="right">29.01</td>
    <td align="right">-10.20</td>
    <td align="right">8.20</td>
    <td align="right">0.00</td>
    <td align="right">2.40</td>
    <td align="right">2.44</td>
    <td align="right">447.68</td>
    <td align="right">Simple</td>
    <td align="right">Simple</td>
    <td align="right">182.49</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">463.60</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">9.015</td>
    <td align="right">0.111</td>
    <td align="right">15.974</td>
    <td align="right">10.649</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.624</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">8.547</td>
    <td align="right">0.117</td>
    <td align="right">16.006</td>
    <td align="right">10.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.676</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SPACE3-1</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">8.771</td>
    <td align="right">0.114</td>
    <td align="right">16.418</td>
    <td align="right">10.945</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.363</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SPACE4-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">8.547</td>
    <td align="right">0.117</td>
    <td align="right">16.006</td>
    <td align="right">10.670</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.676</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SPACE5-1</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">9.125</td>
    <td align="right">0.110</td>
    <td align="right">16.242</td>
    <td align="right">10.828</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">27.070</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SPACE1-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">0.111</td>
    <td align="right">9.015</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SPACE2-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">0.117</td>
    <td align="right">8.547</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SPACE3-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">11.0</td>
    <td align="right">0.114</td>
    <td align="right">8.771</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">11</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SPACE4-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">5.0</td>
    <td align="right">0.117</td>
    <td align="right">8.547</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SPACE5-1 PEOPLE 1</td>
    <td align="right">OCCUPY-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">20.0</td>
    <td align="right">0.110</td>
    <td align="right">9.125</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTSCHD</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">20</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SPACE1-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">1584.000</td>
    <td align="right">15.974</td>
    <td align="right">144.000</td>
    <td align="right">0.200</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">79.200</td>
    <td align="right">1584.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SPACE2-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">684.000</td>
    <td align="right">16.006</td>
    <td align="right">136.800</td>
    <td align="right">0.200</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">34.200</td>
    <td align="right">684.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SPACE3-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">1584.000</td>
    <td align="right">16.418</td>
    <td align="right">144.000</td>
    <td align="right">0.200</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">79.200</td>
    <td align="right">1584.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SPACE4-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">684.000</td>
    <td align="right">16.006</td>
    <td align="right">136.800</td>
    <td align="right">0.200</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">34.200</td>
    <td align="right">684.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SPACE5-1 LIGHTS 1</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">2964.000</td>
    <td align="right">16.242</td>
    <td align="right">148.200</td>
    <td align="right">0.200</td>
    <td align="right">0.590</td>
    <td align="right">0.200</td>
    <td align="right">1.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">GeneralLights</td>
    <td align="right">148.200</td>
    <td align="right">2964.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SPACE1-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">1056.000</td>
    <td align="right">10.649</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SPACE2-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">456.000</td>
    <td align="right">10.670</td>
    <td align="right">91.200</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SPACE3-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">1056.000</td>
    <td align="right">10.945</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">21.120</td>
    <td align="right">950.400</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SPACE4-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">456.000</td>
    <td align="right">10.670</td>
    <td align="right">91.200</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">9.120</td>
    <td align="right">410.400</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SPACE5-1 ELECEQ 1</td>
    <td align="right">EQUIP-1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">1976.000</td>
    <td align="right">10.828</td>
    <td align="right">98.800</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">General</td>
    <td align="right">39.520</td>
    <td align="right">1778.400</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Convection Parameters</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Convection Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Outside Model Assignment</td>
    <td align="right">Outside Area [m2]</td>
    <td align="right">Outside Perimeter [m]</td>
    <td align="right">Outside Height [m]</td>
    <td align="right">Inside Model Assignment</td>
    <td align="right">Inside Height [m]</td>
    <td align="right">Inside Perimeter Envelope [m]</td>
    <td align="right">Inside Hydraulic Diameter [m]</td>
    <td align="right">Window Wall Ratio</td>
    <td align="right">Window Location</td>
    <td align="right">Near Radiant {Yes/No}</td>
    <td align="right">Has Active HVAC {Yes/No}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WALL-1PF</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">67.00</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WALL-1PR</td>
    <td align="right">0</td>
    <td align="right">45.60</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">WALL-1PB</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">WALL-1PL</td>
    <td align="right">0</td>
    <td align="right">45.60</td>
    <td align="right">36.40</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">C1-1P</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">C2-1P</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">C3-1P</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">C4-1P</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">C5-1P</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TOP-1</td>
    <td align="right">0</td>
    <td align="right">463.60</td>
    <td align="right">91.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">0.61</td>
    <td align="right">91.40</td>
    <td align="right">14.85</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">FRONT-1</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">67.00</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">WF-1</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">67.00</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">DF-1</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">67.00</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SB12</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SB14</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SB15</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F1-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">C1-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.61</td>
    <td align="right">0.30</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">RIGHT-1</td>
    <td align="right">0</td>
    <td align="right">45.60</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">WR-1</td>
    <td align="right">0</td>
    <td align="right">45.60</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SB21</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SB23</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SB25</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F2-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">C2-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">BACK-1</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">WB-1</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">DB-1</td>
    <td align="right">0</td>
    <td align="right">91.50</td>
    <td align="right">80.55</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SB32</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SB34</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SB35</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F3-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">C3-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">30.50</td>
    <td align="right">4.49</td>
    <td align="right">0.28</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">LEFT-1</td>
    <td align="right">0</td>
    <td align="right">45.60</td>
    <td align="right">36.40</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">3</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">WL-1</td>
    <td align="right">0</td>
    <td align="right">45.60</td>
    <td align="right">36.40</td>
    <td align="right">3.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SB41</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SB43</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SB45</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">F4-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">C4-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">15.20</td>
    <td align="right">3.86</td>
    <td align="right">0.25</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SB51</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SB52</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SB53</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SB54</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">F5-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">C5-1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">8.62</td>
    <td align="right">-999.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SPACE1-1 INFIL 1</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE1-1</td>
    <td align="right">99.16</td>
    <td align="right">11.0</td>
    <td align="right">3.200E-002</td>
    <td align="right">3.227E-004</td>
    <td align="right">4.372E-004</td>
    <td align="right">0.482</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SPACE2-1 INFIL 1</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE2-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">1.400E-002</td>
    <td align="right">3.276E-004</td>
    <td align="right">3.838E-004</td>
    <td align="right">0.488</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SPACE3-1 INFIL 1</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE3-1</td>
    <td align="right">96.48</td>
    <td align="right">11.0</td>
    <td align="right">3.200E-002</td>
    <td align="right">3.317E-004</td>
    <td align="right">4.372E-004</td>
    <td align="right">0.482</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SPACE4-1 INFIL 1</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE4-1</td>
    <td align="right">42.74</td>
    <td align="right">5.0</td>
    <td align="right">1.400E-002</td>
    <td align="right">3.276E-004</td>
    <td align="right">3.838E-004</td>
    <td align="right">0.488</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SPACE5-1 INFIL 1</td>
    <td align="right">INFIL-SCH</td>
    <td align="right">SPACE5-1</td>
    <td align="right">182.49</td>
    <td align="right">20.0</td>
    <td align="right">6.200E-002</td>
    <td align="right">3.397E-004</td>
    <td align="right">N/A</td>
    <td align="right">0.499</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SPACE3-1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SPACE4-1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SPACE5-1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">Cooling</td>
    <td align="right">2661.85533</td>
    <td align="right">2661.85533</td>
    <td align="right">0.22384</td>
    <td align="right">0.22384</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">30.96500</td>
    <td align="right">1.46153E-002</td>
    <td align="right">99.16000</td>
    <td align="right">11.00000</td>
    <td align="right">5.62038E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">Heating</td>
    <td align="right">3861.08213</td>
    <td align="right">3861.08213</td>
    <td align="right">0.11668</td>
    <td align="right">0.11668</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 10:24:00</td>
    <td align="right">-17.30000</td>
    <td align="right">8.38927E-004</td>
    <td align="right">99.16000</td>
    <td align="right">11.00000</td>
    <td align="right">5.62038E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">Cooling</td>
    <td align="right">2268.68650</td>
    <td align="right">2268.68650</td>
    <td align="right">0.19078</td>
    <td align="right">0.19078</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 10:12:00</td>
    <td align="right">27.75500</td>
    <td align="right">1.46095E-002</td>
    <td align="right">42.73500</td>
    <td align="right">5.00000</td>
    <td align="right">2.48342E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SPACE2-1</td>
    <td align="right">Heating</td>
    <td align="right">1625.27835</td>
    <td align="right">1625.27835</td>
    <td align="right">4.91153E-002</td>
    <td align="right">4.91153E-002</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 03:04:00</td>
    <td align="right">-17.30000</td>
    <td align="right">8.38927E-004</td>
    <td align="right">42.73500</td>
    <td align="right">5.00000</td>
    <td align="right">2.48342E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SPACE3-1</td>
    <td align="right">Cooling</td>
    <td align="right">2527.92692</td>
    <td align="right">2527.92692</td>
    <td align="right">0.21258</td>
    <td align="right">0.21258</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">31.50000</td>
    <td align="right">1.46163E-002</td>
    <td align="right">96.48000</td>
    <td align="right">11.00000</td>
    <td align="right">5.53864E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SPACE3-1</td>
    <td align="right">Heating</td>
    <td align="right">3753.38231</td>
    <td align="right">3753.38231</td>
    <td align="right">0.11343</td>
    <td align="right">0.11343</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 17:44:00</td>
    <td align="right">-17.30000</td>
    <td align="right">8.38927E-004</td>
    <td align="right">96.48000</td>
    <td align="right">11.00000</td>
    <td align="right">5.53864E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">SPACE4-1</td>
    <td align="right">Cooling</td>
    <td align="right">2481.06108</td>
    <td align="right">2481.06108</td>
    <td align="right">0.20864</td>
    <td align="right">0.20864</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">29.19950</td>
    <td align="right">1.46121E-002</td>
    <td align="right">42.73500</td>
    <td align="right">5.00000</td>
    <td align="right">2.48342E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">SPACE4-1</td>
    <td align="right">Heating</td>
    <td align="right">1625.27835</td>
    <td align="right">1625.27835</td>
    <td align="right">4.91153E-002</td>
    <td align="right">4.91153E-002</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 01:28:00</td>
    <td align="right">-17.30000</td>
    <td align="right">8.38927E-004</td>
    <td align="right">42.73500</td>
    <td align="right">5.00000</td>
    <td align="right">2.48342E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">SPACE5-1</td>
    <td align="right">Cooling</td>
    <td align="right">2654.04172</td>
    <td align="right">2654.04172</td>
    <td align="right">0.22318</td>
    <td align="right">0.22318</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">31.50000</td>
    <td align="right">1.46163E-002</td>
    <td align="right">182.49000</td>
    <td align="right">20.00000</td>
    <td align="right">0.10286</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">SPACE5-1</td>
    <td align="right">Heating</td>
    <td align="right">2982.11661</td>
    <td align="right">2982.11661</td>
    <td align="right">9.01185E-002</td>
    <td align="right">0.10286</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 09:08:00</td>
    <td align="right">-17.30000</td>
    <td align="right">8.38927E-004</td>
    <td align="right">182.49000</td>
    <td align="right">20.00000</td>
    <td align="right">0.10286</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">16975.51</td>
    <td align="right">1.05901</td>
    <td align="right">1.05901</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">9494.51</td>
    <td align="right">0.43120</td>
    <td align="right">0.43120</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 21:31:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22384</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.33756</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.71515E-002</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.77203E-004</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">1.02175E-004</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.11668</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE1-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4624.62157</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.02175E-004</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">113.25679</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19078</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.72329E-002</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.33925E-003</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.41831E-005</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">5.72329E-002</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE2-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">1999.79629</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.41831E-005</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">46.45166</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21258</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.34584</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.37727E-002</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.60993E-004</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">9.93251E-005</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">0.11343</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE3-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">4495.61567</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">9.93251E-005</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">110.09735</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20864</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.20000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.25905E-002</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.46462E-003</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">4.49576E-005</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">6.25905E-002</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE4-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">2034.85532</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">4.49576E-005</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">46.08497</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22318</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.62307</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.69541E-002</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">3.66892E-004</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">7.89086E-005</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
    <td align="right">9.01185E-002</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">SPACE5-1 VAV REHEAT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3571.53041</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.89086E-005</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">87.46305</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.31770</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.31770</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.05901</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.43120</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.05901</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.05901</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.40717</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.05901</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OA CONTROLLER 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.05901</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OA CONTROLLER 1</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.26412</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">6803.37131</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">1.50312E-004</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">84.57852</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">OA HC CONTROLLER 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.50312E-004</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">30.25905</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">11.00000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">1.46140E-002</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">11352.05279</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">1.35224E-003</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">0.26412</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">OA CC CONTROLLER 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">1.35224E-003</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Air Temperature [C]</td>
    <td align="right">21.56286</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Water Temperature [C]</td>
    <td align="right">7.00000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Outlet Air Temperature [C]</td>
    <td align="right">12.08688</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">9.32756E-003</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir]</td>
    <td align="right">8.00000E-003</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Coil Load [W]</td>
    <td align="right">16233.45637</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">9.66852E-004</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Design Size Design Air Flow Rate [m3/s]</td>
    <td align="right">1.05901</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Design Size Rated Capacity [W]</td>
    <td align="right">3449.39805</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Design Size Maximum Water Flow Rate [m3/s]</td>
    <td align="right">7.62102E-005</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Design Size U-Factor Times Area Value [W/K]</td>
    <td align="right">55.64776</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.05901</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CENTRAL COOLING COIL CONTROLLER 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">9.66852E-004</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Controller:WaterCoil</td>
    <td align="right">CENTRAL HEATING COIL CONTROLLER 1</td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">7.62102E-005</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.96072E-004</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">7.15287E-002</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HW CIRC PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.96072E-004</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">HW CIRC PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">152.28880</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">26979.18861</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">Design Size Design Water Flow Rate [m3/s]</td>
    <td align="right">5.96072E-004</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.31909E-003</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">PlantLoop</td>
    <td align="right">CHILLED WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.27829</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CW CIRC PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.31909E-003</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">CW CIRC PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">592.49813</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Chiller:Electric</td>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">38937.56195</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Chiller:Electric</td>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">Design Size Design Chilled Water Flow Rate [m3/s]</td>
    <td align="right">2.31909E-003</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Chiller:Electric</td>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">User-Specified Design Condenser Water Flow Rate [m3/s]</td>
    <td align="right">1.10000E-003</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">3758.49</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">2010.61</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">3612.06</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">2046.02</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">3245.03</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">4504.85</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">3040.14</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">8897.90</td>
    <td align="right">5568.83</td>
    <td align="right">3329.08</td>
    <td align="right">0.63</td>
    <td align="right">880.42</td>
    <td align="right">8.93</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">25388.39</td>
    <td align="right">17509.02</td>
    <td align="right">7879.37</td>
    <td align="right">0.69</td>
    <td align="right">2475.90</td>
    <td align="right">25.11</td>
  </tr>
</table>
<br><br>
<b>Zone Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SPACE3-1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SPACE4-1</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SPACE5-1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Shading Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Shading Surfaces</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Number of Shading Surfaces</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>HeatTransfer Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HeatTransfer Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Construction</td>
    <td align="right">Nominal U (w/o film coefs) {W/m2-K}</td>
    <td align="right">Nominal U (with film coefs) {W/m2-K}</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WALL-1PF</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.30</td>
    <td align="right">18.30</td>
    <td align="right">18.30</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">30.50</td>
    <td align="right">0.60</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.52</td>
    <td align="right">0.48</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">WALL-1PR</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">15.20</td>
    <td align="right">0.60</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">WALL-1PB</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.30</td>
    <td align="right">18.30</td>
    <td align="right">18.30</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">30.50</td>
    <td align="right">0.60</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">WALL-1PL</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">15.20</td>
    <td align="right">0.60</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">C1-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">30.00</td>
    <td align="right">180.00</td>
    <td align="right">30.50</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">C1-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">C2-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">300.00</td>
    <td align="right">180.00</td>
    <td align="right">15.20</td>
    <td align="right">5.16</td>
    <td align="right">0.00</td>
    <td align="right">C2-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">C3-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">74.22</td>
    <td align="right">180.00</td>
    <td align="right">5.16</td>
    <td align="right">23.10</td>
    <td align="right">0.00</td>
    <td align="right">C3-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">C4-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">120.00</td>
    <td align="right">180.00</td>
    <td align="right">15.20</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">C4-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">C5-1P</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.117</td>
    <td align="right">&nbsp;</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">30.00</td>
    <td align="right">180.00</td>
    <td align="right">23.10</td>
    <td align="right">7.90</td>
    <td align="right">0.00</td>
    <td align="right">C5-1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TOP-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">ROOF-1</td>
    <td align="right">0.282</td>
    <td align="right">0.268</td>
    <td align="right">&nbsp;</td>
    <td align="right">463.60</td>
    <td align="right">463.60</td>
    <td align="right">463.60</td>
    <td align="right">210.00</td>
    <td align="right">0.00</td>
    <td align="right">30.50</td>
    <td align="right">15.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">FRONT-1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.39</td>
    <td align="right">73.20</td>
    <td align="right">51.39</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">30.50</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.61</td>
    <td align="right">0.39</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">WF-1</td>
    <td align="right">Window</td>
    <td align="right">FRONT-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">N/A</td>
    <td align="right">2.720</td>
    <td align="right">No</td>
    <td align="right">16.56</td>
    <td align="right">16.56</td>
    <td align="right">16.56</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">13.80</td>
    <td align="right">1.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.78</td>
    <td align="right">0.22</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">DF-1</td>
    <td align="right">Window</td>
    <td align="right">FRONT-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">N/A</td>
    <td align="right">5.894</td>
    <td align="right">No</td>
    <td align="right">5.25</td>
    <td align="right">5.25</td>
    <td align="right">5.25</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">2.50</td>
    <td align="right">2.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.66</td>
    <td align="right">0.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">SB12</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">75.00</td>
    <td align="right">90.00</td>
    <td align="right">5.23</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB21</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">SB14</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">345.00</td>
    <td align="right">90.00</td>
    <td align="right">5.23</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB41</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">SB15</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">23.10</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB51</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">F1-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">30.00</td>
    <td align="right">180.00</td>
    <td align="right">30.50</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">C1-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">99.16</td>
    <td align="right">210.00</td>
    <td align="right">0.00</td>
    <td align="right">30.50</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">C1-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">RIGHT-1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.36</td>
    <td align="right">36.48</td>
    <td align="right">27.36</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">15.20</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">WR-1</td>
    <td align="right">Window</td>
    <td align="right">RIGHT-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">N/A</td>
    <td align="right">2.720</td>
    <td align="right">No</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">7.60</td>
    <td align="right">1.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">SB21</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">255.00</td>
    <td align="right">90.00</td>
    <td align="right">5.23</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB12</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">SB23</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">345.78</td>
    <td align="right">90.00</td>
    <td align="right">5.16</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB32</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">SB25</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">7.90</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB52</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">F2-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">300.00</td>
    <td align="right">180.00</td>
    <td align="right">15.20</td>
    <td align="right">5.16</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">C2-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">120.00</td>
    <td align="right">0.00</td>
    <td align="right">15.20</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">C2-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">BACK-1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">52.35</td>
    <td align="right">73.20</td>
    <td align="right">52.35</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">30.50</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">WB-1</td>
    <td align="right">Window</td>
    <td align="right">BACK-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">N/A</td>
    <td align="right">2.720</td>
    <td align="right">No</td>
    <td align="right">16.44</td>
    <td align="right">16.44</td>
    <td align="right">16.44</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">13.70</td>
    <td align="right">1.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">DB-1</td>
    <td align="right">Window</td>
    <td align="right">BACK-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">N/A</td>
    <td align="right">5.894</td>
    <td align="right">No</td>
    <td align="right">4.41</td>
    <td align="right">4.41</td>
    <td align="right">4.41</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">2.10</td>
    <td align="right">2.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">SB32</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">165.78</td>
    <td align="right">90.00</td>
    <td align="right">5.16</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB23</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">SB34</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">254.22</td>
    <td align="right">90.00</td>
    <td align="right">5.16</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB43</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SB35</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">23.10</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB53</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">F3-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">74.22</td>
    <td align="right">180.00</td>
    <td align="right">5.16</td>
    <td align="right">23.10</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">C3-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">96.48</td>
    <td align="right">254.22</td>
    <td align="right">0.00</td>
    <td align="right">5.16</td>
    <td align="right">30.50</td>
    <td align="right">0.00</td>
    <td align="right">C3-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">LEFT-1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">WALL-1</td>
    <td align="right">0.408</td>
    <td align="right">0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">27.36</td>
    <td align="right">36.48</td>
    <td align="right">27.36</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">15.20</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">WL-1</td>
    <td align="right">Window</td>
    <td align="right">LEFT-1</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">N/A</td>
    <td align="right">2.720</td>
    <td align="right">No</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">9.12</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">7.60</td>
    <td align="right">1.20</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SB41</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">12.56</td>
    <td align="right">165.00</td>
    <td align="right">90.00</td>
    <td align="right">5.23</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB14</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SB43</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">12.39</td>
    <td align="right">74.22</td>
    <td align="right">90.00</td>
    <td align="right">5.16</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB34</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SB45</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">7.90</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB54</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">F4-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">120.00</td>
    <td align="right">180.00</td>
    <td align="right">15.20</td>
    <td align="right">5.23</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">C4-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">42.74</td>
    <td align="right">300.00</td>
    <td align="right">0.00</td>
    <td align="right">15.20</td>
    <td align="right">5.16</td>
    <td align="right">0.00</td>
    <td align="right">C4-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SB51</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">210.00</td>
    <td align="right">90.00</td>
    <td align="right">23.10</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB15</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SB52</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">120.00</td>
    <td align="right">90.00</td>
    <td align="right">7.90</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB25</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SB53</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">55.44</td>
    <td align="right">30.00</td>
    <td align="right">90.00</td>
    <td align="right">23.10</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB35</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SB54</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT-WALL-1</td>
    <td align="right">2.811</td>
    <td align="right">1.978</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">18.96</td>
    <td align="right">300.00</td>
    <td align="right">90.00</td>
    <td align="right">7.90</td>
    <td align="right">2.40</td>
    <td align="right">0.00</td>
    <td align="right">SB45</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">F5-1</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">12.894</td>
    <td align="right">3.119</td>
    <td align="right">&nbsp;</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">30.00</td>
    <td align="right">180.00</td>
    <td align="right">23.10</td>
    <td align="right">7.90</td>
    <td align="right">0.00</td>
    <td align="right">Ground</td>
    <td align="right">N/A-Ground</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">C5-1</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CLNG-1</td>
    <td align="right">1.533</td>
    <td align="right">1.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">182.49</td>
    <td align="right">210.00</td>
    <td align="right">0.00</td>
    <td align="right">23.10</td>
    <td align="right">7.90</td>
    <td align="right">0.00</td>
    <td align="right">C5-1P</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAESimple</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Shading Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Transmittance Schedule</td>
    <td align="right">Min Schedule Value</td>
    <td align="right">Max Schedule Value</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">MAIN SOUTH OVERHANG</td>
    <td align="right">Shading</td>
    <td align="right">FRONT-1</td>
    <td align="right">None</td>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">25.74</td>
    <td align="right">25.74</td>
    <td align="right">25.74</td>
    <td align="right">210.00</td>
    <td align="right">180.00</td>
    <td align="right">19.80</td>
    <td align="right">1.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Mir-MAIN SOUTH OVERHANG</td>
    <td align="right">Shading</td>
    <td align="right">FRONT-1</td>
    <td align="right">None</td>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">25.74</td>
    <td align="right">25.74</td>
    <td align="right">25.74</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">19.80</td>
    <td align="right">1.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SOUTH DOOR OVERHANG</td>
    <td align="right">Shading</td>
    <td align="right">FRONT-1</td>
    <td align="right">None</td>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.20</td>
    <td align="right">6.20</td>
    <td align="right">6.20</td>
    <td align="right">210.00</td>
    <td align="right">180.00</td>
    <td align="right">3.10</td>
    <td align="right">2.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Mir-SOUTH DOOR OVERHANG</td>
    <td align="right">Shading</td>
    <td align="right">FRONT-1</td>
    <td align="right">None</td>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">6.20</td>
    <td align="right">6.20</td>
    <td align="right">6.20</td>
    <td align="right">30.00</td>
    <td align="right">0.00</td>
    <td align="right">3.10</td>
    <td align="right">2.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ONE DAY</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">01/01/2017</td>
    <td align="right">Sunday</td>
    <td align="right">1</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PLENUM-1</td>
    <td align="right">RunPeriod: ONE DAY</td>
    <td align="right">4.4112012545E-003</td>
    <td align="right">3.2252582344E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1261492654E-003</td>
    <td align="right">8.9645037809E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">SPACE1-1</td>
    <td align="right">RunPeriod: ONE DAY</td>
    <td align="right">4.0425600099E-003</td>
    <td align="right">5.0595537089E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0959437054E-002</td>
    <td align="right">0.2657071417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">SPACE2-1</td>
    <td align="right">RunPeriod: ONE DAY</td>
    <td align="right">6.5429620494E-003</td>
    <td align="right">8.7606791034E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9696263094E-002</td>
    <td align="right">0.3447581776</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">SPACE3-1</td>
    <td align="right">RunPeriod: ONE DAY</td>
    <td align="right">2.1426676200E-003</td>
    <td align="right">2.4591263631E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4932372250E-002</td>
    <td align="right">0.2605937356</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">SPACE4-1</td>
    <td align="right">RunPeriod: ONE DAY</td>
    <td align="right">2.3229301134E-003</td>
    <td align="right">2.3809003906E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6154684238E-002</td>
    <td align="right">0.1642320713</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">SPACE5-1</td>
    <td align="right">RunPeriod: ONE DAY</td>
    <td align="right">1.6066273814E-003</td>
    <td align="right">1.1043991178E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.8239459546E-004</td>
    <td align="right">8.2134559693E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE1-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE1-1</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      536.47</td>
    <td align="right">      353.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      523.25</td>
    <td align="right">     1412.83</td>
    <td align="right">       36.87</td>
    <td align="right">       99.16</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       15.84</td>
    <td align="right">     1821.75</td>
    <td align="right">      316.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2154.39</td>
    <td align="right">       56.22</td>
    <td align="right">       99.16</td>
    <td align="right">       21.73</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      529.76</td>
    <td align="right">      435.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      964.89</td>
    <td align="right">       25.18</td>
    <td align="right">       99.16</td>
    <td align="right">        9.73</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      120.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      120.06</td>
    <td align="right">        3.13</td>
    <td align="right">       99.16</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      256.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      256.15</td>
    <td align="right">        6.68</td>
    <td align="right">       73.20</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1082.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1082.9</td>
    <td align="right">       -28.3</td>
    <td align="right">       80.56</td>
    <td align="right">       -13.4</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2233.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2233.6</td>
    <td align="right">       -58.3</td>
    <td align="right">       99.16</td>
    <td align="right">       -22.5</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      780.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      780.77</td>
    <td align="right">       20.38</td>
    <td align="right">       21.81</td>
    <td align="right">       35.80</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1459.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1459.26</td>
    <td align="right">       38.08</td>
    <td align="right">       21.81</td>
    <td align="right">       66.91</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     1862.84</td>
    <td align="right">     1128.99</td>
    <td align="right">      316.80</td>
    <td align="right">      523.25</td>
    <td align="right">     3831.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 15:50:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       30.96</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       23.15</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01462</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       52.86</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00978</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2661.86</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2661.86</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2991.82</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">      -330.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.2511</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.257E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.409E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">3.725E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">2.684E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">11.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.79</td>
    <td align="right">      105.03</td>
    <td align="right">       15.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">      121.66</td>
    <td align="right">        -3.1</td>
    <td align="right">       99.16</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      147.84</td>
    <td align="right">      114.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      261.84</td>
    <td align="right">        -6.7</td>
    <td align="right">       99.16</td>
    <td align="right">        2.64</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       99.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -418.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -76.3</td>
    <td align="right">      -494.7</td>
    <td align="right">       12.69</td>
    <td align="right">       73.20</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -956.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -956.7</td>
    <td align="right">       24.53</td>
    <td align="right">       99.16</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -738.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -738.7</td>
    <td align="right">       18.94</td>
    <td align="right">       73.20</td>
    <td align="right">       -10.1</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       71.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       71.29</td>
    <td align="right">        -1.8</td>
    <td align="right">       80.56</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      437.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      437.15</td>
    <td align="right">       -11.2</td>
    <td align="right">       99.16</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -2601.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2601.8</td>
    <td align="right">       66.71</td>
    <td align="right">       21.81</td>
    <td align="right">      -119.3</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       21.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -2871.6</td>
    <td align="right">      -967.9</td>
    <td align="right">       15.84</td>
    <td align="right">       -76.3</td>
    <td align="right">     -3900.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 10:24:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00377</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -3861.1</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -3861.1</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -3839.5</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -21.6</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE1-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.4817</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.177E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.022E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.568E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-3.894E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">11.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE2-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE2-1</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      243.85</td>
    <td align="right">      108.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.84</td>
    <td align="right">      590.24</td>
    <td align="right">       21.88</td>
    <td align="right">       42.73</td>
    <td align="right">       13.81</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        6.57</td>
    <td align="right">      499.70</td>
    <td align="right">      131.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">      637.60</td>
    <td align="right">       23.64</td>
    <td align="right">       42.73</td>
    <td align="right">       14.92</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      287.28</td>
    <td align="right">      104.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      391.78</td>
    <td align="right">       14.52</td>
    <td align="right">       42.73</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -322.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -322.9</td>
    <td align="right">       -12.0</td>
    <td align="right">       42.73</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      338.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      338.87</td>
    <td align="right">       12.56</td>
    <td align="right">       36.48</td>
    <td align="right">        9.29</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -562.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -562.3</td>
    <td align="right">       -20.8</td>
    <td align="right">       43.91</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1982.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1982.5</td>
    <td align="right">       -73.5</td>
    <td align="right">       42.73</td>
    <td align="right">       -46.4</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      437.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      437.03</td>
    <td align="right">       16.20</td>
    <td align="right">        9.12</td>
    <td align="right">       47.92</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3169.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3169.59</td>
    <td align="right">      117.51</td>
    <td align="right">        9.12</td>
    <td align="right">      347.54</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      974.73</td>
    <td align="right">     1353.40</td>
    <td align="right">      131.33</td>
    <td align="right">      237.84</td>
    <td align="right">     2697.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 10:12:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       27.75</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       22.25</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01461</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       50.94</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00942</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2268.69</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2268.69</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2328.13</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -59.4</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1302</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">4.464E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.409E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">1.884E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">5.309E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.34</td>
    <td align="right">       31.91</td>
    <td align="right">        6.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.09</td>
    <td align="right">        -2.4</td>
    <td align="right">       42.73</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       63.84</td>
    <td align="right">       34.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       97.92</td>
    <td align="right">        -5.9</td>
    <td align="right">       42.73</td>
    <td align="right">        2.29</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -183.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -33.3</td>
    <td align="right">      -216.3</td>
    <td align="right">       13.14</td>
    <td align="right">       36.48</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -407.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -407.0</td>
    <td align="right">       24.71</td>
    <td align="right">       42.73</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -390.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -390.5</td>
    <td align="right">       23.71</td>
    <td align="right">       36.48</td>
    <td align="right">       -10.7</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.74</td>
    <td align="right">        -0.8</td>
    <td align="right">       43.91</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      125.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      125.73</td>
    <td align="right">        -7.6</td>
    <td align="right">       42.73</td>
    <td align="right">        2.94</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -909.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -909.5</td>
    <td align="right">       55.23</td>
    <td align="right">        9.12</td>
    <td align="right">       -99.7</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -1028.4</td>
    <td align="right">      -592.1</td>
    <td align="right">        6.84</td>
    <td align="right">       -33.3</td>
    <td align="right">     -1646.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 03:04:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00377</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -1625.3</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -1625.3</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -1620.4</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -4.8</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE2-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.5056</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.149E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.022E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.629E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-3.803E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE3-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE3-1</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      536.47</td>
    <td align="right">      324.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">      523.26</td>
    <td align="right">     1383.88</td>
    <td align="right">       37.47</td>
    <td align="right">       96.48</td>
    <td align="right">       14.34</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       15.84</td>
    <td align="right">     1743.25</td>
    <td align="right">      316.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2075.89</td>
    <td align="right">       56.21</td>
    <td align="right">       96.48</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      591.36</td>
    <td align="right">      447.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1039.25</td>
    <td align="right">       28.14</td>
    <td align="right">       96.48</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.2</td>
    <td align="right">        -0.5</td>
    <td align="right">       96.48</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       52.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       52.44</td>
    <td align="right">        1.42</td>
    <td align="right">       73.20</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1112.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1112.2</td>
    <td align="right">       -30.1</td>
    <td align="right">       80.22</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2145.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2145.2</td>
    <td align="right">       -58.1</td>
    <td align="right">       96.48</td>
    <td align="right">       -22.2</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      656.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      656.23</td>
    <td align="right">       17.77</td>
    <td align="right">       20.85</td>
    <td align="right">       31.47</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1763.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1763.11</td>
    <td align="right">       47.74</td>
    <td align="right">       20.85</td>
    <td align="right">       84.56</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     1799.89</td>
    <td align="right">     1053.19</td>
    <td align="right">      316.80</td>
    <td align="right">      523.26</td>
    <td align="right">     3693.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01462</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       53.04</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00981</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2527.93</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2527.93</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2853.08</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">      -325.2</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.2605</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">2.203E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.409E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">3.817E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">2.620E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">11.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.79</td>
    <td align="right">      108.02</td>
    <td align="right">       15.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">      124.66</td>
    <td align="right">        -3.3</td>
    <td align="right">       96.48</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      147.84</td>
    <td align="right">      116.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      264.76</td>
    <td align="right">        -7.0</td>
    <td align="right">       96.48</td>
    <td align="right">        2.74</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       96.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -418.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -76.1</td>
    <td align="right">      -494.6</td>
    <td align="right">       13.04</td>
    <td align="right">       73.20</td>
    <td align="right">        -6.8</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -939.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -939.0</td>
    <td align="right">       24.77</td>
    <td align="right">       96.48</td>
    <td align="right">        -9.7</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -752.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -752.6</td>
    <td align="right">       19.85</td>
    <td align="right">       73.20</td>
    <td align="right">       -10.3</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.96</td>
    <td align="right">        -1.8</td>
    <td align="right">       80.22</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       73.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      406.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      406.52</td>
    <td align="right">       -10.7</td>
    <td align="right">       96.48</td>
    <td align="right">        4.21</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">     -2468.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -2468.4</td>
    <td align="right">       65.10</td>
    <td align="right">       20.85</td>
    <td align="right">      -118.4</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -2738.2</td>
    <td align="right">      -993.2</td>
    <td align="right">       15.84</td>
    <td align="right">       -76.1</td>
    <td align="right">     -3791.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 17:44:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00377</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -3753.4</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -3753.4</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -3731.4</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -22.0</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE3-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.4883</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.176E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.022E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.570E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-3.890E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">11.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE4-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE4-1</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      243.85</td>
    <td align="right">      163.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">      237.84</td>
    <td align="right">      645.65</td>
    <td align="right">       21.88</td>
    <td align="right">       42.73</td>
    <td align="right">       15.11</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        6.84</td>
    <td align="right">      802.16</td>
    <td align="right">      136.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      945.80</td>
    <td align="right">       32.05</td>
    <td align="right">       42.73</td>
    <td align="right">       22.13</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      159.60</td>
    <td align="right">      146.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      305.82</td>
    <td align="right">       10.36</td>
    <td align="right">       42.73</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -184.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -184.5</td>
    <td align="right">        -6.2</td>
    <td align="right">       42.73</td>
    <td align="right">        -4.3</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      312.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      312.61</td>
    <td align="right">       10.59</td>
    <td align="right">       36.48</td>
    <td align="right">        8.57</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -766.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -766.4</td>
    <td align="right">       -26.0</td>
    <td align="right">       43.91</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -908.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -908.0</td>
    <td align="right">       -30.8</td>
    <td align="right">       42.73</td>
    <td align="right">       -21.2</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      494.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      494.42</td>
    <td align="right">       16.75</td>
    <td align="right">        9.12</td>
    <td align="right">       54.21</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2105.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2105.92</td>
    <td align="right">       71.35</td>
    <td align="right">        9.12</td>
    <td align="right">      230.91</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      904.71</td>
    <td align="right">     1672.05</td>
    <td align="right">      136.80</td>
    <td align="right">      237.84</td>
    <td align="right">     2951.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 17:45:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       29.20</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       22.66</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01461</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       50.75</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00938</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2481.06</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2481.06</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2576.76</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">       -95.7</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.1190</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">4.882E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.409E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">1.722E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">5.806E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        0.34</td>
    <td align="right">       21.92</td>
    <td align="right">        6.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.10</td>
    <td align="right">        -1.8</td>
    <td align="right">       42.73</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">       63.84</td>
    <td align="right">       23.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       87.30</td>
    <td align="right">        -5.3</td>
    <td align="right">       42.73</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       42.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -183.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -33.3</td>
    <td align="right">      -216.3</td>
    <td align="right">       13.13</td>
    <td align="right">       36.48</td>
    <td align="right">        -5.9</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -397.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -397.8</td>
    <td align="right">       24.14</td>
    <td align="right">       42.73</td>
    <td align="right">        -9.3</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -388.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -388.2</td>
    <td align="right">       23.56</td>
    <td align="right">       36.48</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.25</td>
    <td align="right">        -1.3</td>
    <td align="right">       43.91</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      126.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      126.21</td>
    <td align="right">        -7.7</td>
    <td align="right">       42.73</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">      -909.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -909.5</td>
    <td align="right">       55.19</td>
    <td align="right">        9.12</td>
    <td align="right">       -99.7</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     -1028.4</td>
    <td align="right">      -593.1</td>
    <td align="right">        6.84</td>
    <td align="right">       -33.3</td>
    <td align="right">     -1648.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 01:28:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00377</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -1625.3</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -1625.3</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -1621.5</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -3.8</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE4-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.5056</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.149E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.022E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-2.629E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-3.803E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">5.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneComponentLoadSummary::SPACE5-1></a>
<p>Report:<b> Zone Component Load Summary</b></p>
<p>For:<b> SPACE5-1</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Estimated Cooling Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Estimated Cooling Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">      975.40</td>
    <td align="right">      605.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">      951.38</td>
    <td align="right">     2531.98</td>
    <td align="right">       60.22</td>
    <td align="right">      182.49</td>
    <td align="right">       13.87</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">       29.64</td>
    <td align="right">     3323.10</td>
    <td align="right">      592.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3945.54</td>
    <td align="right">       93.84</td>
    <td align="right">      182.49</td>
    <td align="right">       21.62</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">     1106.56</td>
    <td align="right">      846.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1953.31</td>
    <td align="right">       46.46</td>
    <td align="right">      182.49</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">      683.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      683.64</td>
    <td align="right">       16.26</td>
    <td align="right">      182.49</td>
    <td align="right">        3.75</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1854.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1854.8</td>
    <td align="right">       -44.1</td>
    <td align="right">      148.80</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3055.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -3055.1</td>
    <td align="right">       -72.7</td>
    <td align="right">      182.49</td>
    <td align="right">       -16.7</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">     2111.60</td>
    <td align="right">      548.77</td>
    <td align="right">      592.80</td>
    <td align="right">      951.38</td>
    <td align="right">     4204.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Cooling Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       31.50</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01462</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       56.03</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.01038</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     2654.04</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     2654.04</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     2660.37</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -6.3</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Cooling</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Engineering Checks for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">0.4609</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">1.223E-03</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">8.409E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">6.876E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">1.454E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">20.0</td>
  </tr>
</table>
<br><br>
<b>Estimated Heating Peak Load Components</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Estimated Heating Peak Load Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible - Instant [W]</td>
    <td align="right">Sensible - Delayed [W]</td>
    <td align="right">Sensible - Return Air [W]</td>
    <td align="right">Latent [W]</td>
    <td align="right">Total [W]</td>
    <td align="right">%Grand Total</td>
    <td align="right">Related Area [m2]</td>
    <td align="right">Total per Area [W/m2]</td>
  </tr>
  <tr>
    <td align="right">People</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Lights</td>
    <td align="right">        1.48</td>
    <td align="right">      189.57</td>
    <td align="right">       29.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">      220.69</td>
    <td align="right">        -7.2</td>
    <td align="right">      182.49</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">Equipment</td>
    <td align="right">      276.64</td>
    <td align="right">      206.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      483.54</td>
    <td align="right">       -15.7</td>
    <td align="right">      182.49</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Use Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">      182.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC Equipment Losses</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Power Generation Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS Direct to Zone</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Infiltration</td>
    <td align="right">      -810.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -133.5</td>
    <td align="right">      -944.2</td>
    <td align="right">       30.62</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Zone Ventilation</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Mixing</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Ceiling</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1938.3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     -1938.3</td>
    <td align="right">       62.87</td>
    <td align="right">      182.49</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">Other Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -392.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -392.4</td>
    <td align="right">       12.73</td>
    <td align="right">      148.80</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Exterior Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Interzone Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Ground Contact Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -512.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -512.5</td>
    <td align="right">       16.62</td>
    <td align="right">      182.49</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">Other Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Conduction</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Fenestration Solar</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Opaque Door</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">      -532.6</td>
    <td align="right">     -2446.7</td>
    <td align="right">       29.64</td>
    <td align="right">      -133.5</td>
    <td align="right">     -3083.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Peak Conditions</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Heating Peak Conditions-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Time of Peak Load</td>
    <td align="right">1/21 09:08:00</td>
  </tr>
  <tr>
    <td align="right">Outside Dry Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Wet Bulb Temperature [C]</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">Outside Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00084</td>
  </tr>
  <tr>
    <td align="right">Zone Dry Bulb Temperature [C]</td>
    <td align="right">       22.20</td>
  </tr>
  <tr>
    <td align="right">Zone Relative Humidity [%]</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">Zone Humidity Ratio at Peak [kgWater/kgDryAir]</td>
    <td align="right">     0.00349</td>
  </tr>
  <tr>
    <td align="right">Supply Air Temperature [C]</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">Mixed Air Temperature [C]</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Main Fan Air Flow [m3/s]</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">Outside Air Flow [m3/s]</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load with Sizing Factor [W]</td>
    <td align="right">     -2982.1</td>
  </tr>
  <tr>
    <td align="right">Difference Due to Sizing Factor [W]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Peak Sensible Load [W]</td>
    <td align="right">     -2982.1</td>
  </tr>
  <tr>
    <td align="right">Estimated Instant + Delayed Sensible Load [W]</td>
    <td align="right">     -2979.3</td>
  </tr>
  <tr>
    <td align="right">Difference Between Peak and Estimated Sensible Load [W]</td>
    <td align="right">        -2.8</td>
  </tr>
</table>
<br><br>
<b>Engineering Checks for Heating</b><br><br>
<!-- FullName:Zone Component Load Summary_SPACE5-1_Engineering Checks for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Outside Air Fraction [fraction]</td>
    <td align="right">1.1414</td>
  </tr>
  <tr>
    <td align="right">Airflow per Floor Area [m3/s-m2]</td>
    <td align="right">4.938E-04</td>
  </tr>
  <tr>
    <td align="right">Airflow per Total Capacity [m3/s-W]</td>
    <td align="right">-3.022E-05</td>
  </tr>
  <tr>
    <td align="right">Floor Area per Total Capacity [m2/W]</td>
    <td align="right">-6.119E-02</td>
  </tr>
  <tr>
    <td align="right">Total Capacity per Floor Area [W/m2]</td>
    <td align="right">-1.634E+01</td>
  </tr>
  <tr>
    <td align="right">Number of People</td>
    <td align="right">20.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsSummary::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Heat Emission by Components</b><br><br>
<!-- FullName:Annual Heat Emissions Summary_Entire Facility_Heat Emission by Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">        3.18</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        3.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">      -17.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">       31.50</td>
    <td align="right">       10.70</td>
    <td align="right">       23.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WALL-1PF</td>
    <td align="right">WALL-1</td>
    <td align="right">        0.22</td>
    <td align="right">       0.384</td>
    <td align="right">       0.408</td>
    <td align="right">       18.30</td>
    <td align="right">       18.30</td>
    <td align="right">      210.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WALL-1PR</td>
    <td align="right">WALL-1</td>
    <td align="right">        0.22</td>
    <td align="right">       0.384</td>
    <td align="right">       0.408</td>
    <td align="right">        9.12</td>
    <td align="right">        9.12</td>
    <td align="right">      120.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WALL-1PB</td>
    <td align="right">WALL-1</td>
    <td align="right">        0.22</td>
    <td align="right">       0.384</td>
    <td align="right">       0.408</td>
    <td align="right">       18.30</td>
    <td align="right">       18.30</td>
    <td align="right">       30.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WALL-1PL</td>
    <td align="right">WALL-1</td>
    <td align="right">        0.22</td>
    <td align="right">       0.384</td>
    <td align="right">       0.408</td>
    <td align="right">        9.12</td>
    <td align="right">        9.12</td>
    <td align="right">      300.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TOP-1</td>
    <td align="right">ROOF-1</td>
    <td align="right">        0.35</td>
    <td align="right">       0.271</td>
    <td align="right">       0.282</td>
    <td align="right">      463.60</td>
    <td align="right">      463.60</td>
    <td align="right">      210.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT-1</td>
    <td align="right">WALL-1</td>
    <td align="right">        0.22</td>
    <td align="right">       0.384</td>
    <td align="right">       0.408</td>
    <td align="right">       73.20</td>
    <td align="right">       51.39</td>
    <td align="right">      210.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F1-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">        0.35</td>
    <td align="right">       4.174</td>
    <td align="right">      12.894</td>
    <td align="right">       99.16</td>
    <td align="right">       99.16</td>
    <td align="right">       30.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RIGHT-1</td>
    <td align="right">WALL-1</td>
    <td align="right">        0.22</td>
    <td align="right">       0.384</td>
    <td align="right">       0.408</td>
    <td align="right">       36.48</td>
    <td align="right">       27.36</td>
    <td align="right">      120.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">F2-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">        0.35</td>
    <td align="right">       4.174</td>
    <td align="right">      12.894</td>
    <td align="right">       42.73</td>
    <td align="right">       42.73</td>
    <td align="right">      300.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK-1</td>
    <td align="right">WALL-1</td>
    <td align="right">        0.22</td>
    <td align="right">       0.384</td>
    <td align="right">       0.408</td>
    <td align="right">       73.20</td>
    <td align="right">       52.35</td>
    <td align="right">       30.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F3-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">        0.35</td>
    <td align="right">       4.174</td>
    <td align="right">      12.894</td>
    <td align="right">       96.48</td>
    <td align="right">       96.48</td>
    <td align="right">       74.22</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LEFT-1</td>
    <td align="right">WALL-1</td>
    <td align="right">        0.22</td>
    <td align="right">       0.384</td>
    <td align="right">       0.408</td>
    <td align="right">       36.48</td>
    <td align="right">       27.36</td>
    <td align="right">      300.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">F4-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">        0.35</td>
    <td align="right">       4.174</td>
    <td align="right">      12.894</td>
    <td align="right">       42.73</td>
    <td align="right">       42.73</td>
    <td align="right">      120.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F5-1</td>
    <td align="right">FLOOR-SLAB-1</td>
    <td align="right">        0.35</td>
    <td align="right">       4.174</td>
    <td align="right">      12.894</td>
    <td align="right">      182.49</td>
    <td align="right">      182.49</td>
    <td align="right">       30.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">WF-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.56</td>
    <td align="right">       16.56</td>
    <td align="right">       2.720</td>
    <td align="right">       0.764</td>
    <td align="right">       0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT-1</td>
    <td align="right">      210.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DF-1</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.25</td>
    <td align="right">        5.25</td>
    <td align="right">       5.894</td>
    <td align="right">       0.716</td>
    <td align="right">       0.611</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT-1</td>
    <td align="right">      210.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WR-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">        9.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        9.12</td>
    <td align="right">       2.720</td>
    <td align="right">       0.764</td>
    <td align="right">       0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">RIGHT-1</td>
    <td align="right">      120.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">WB-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">       16.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.44</td>
    <td align="right">       16.44</td>
    <td align="right">       2.720</td>
    <td align="right">       0.764</td>
    <td align="right">       0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BACK-1</td>
    <td align="right">       30.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DB-1</td>
    <td align="right">SGL GREY 3MM</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.41</td>
    <td align="right">        4.41</td>
    <td align="right">       5.894</td>
    <td align="right">       0.716</td>
    <td align="right">       0.611</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BACK-1</td>
    <td align="right">       30.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WL-1</td>
    <td align="right">DBL CLR 3MM/13MM AIR</td>
    <td align="right">        9.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.12</td>
    <td align="right">        9.12</td>
    <td align="right">       2.720</td>
    <td align="right">       0.764</td>
    <td align="right">       0.812</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">LEFT-1</td>
    <td align="right">      300.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.90</td>
    <td align="right">       3.223</td>
    <td align="right">       0.756</td>
    <td align="right">       0.780</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.85</td>
    <td align="right">       3.391</td>
    <td align="right">       0.754</td>
    <td align="right">       0.769</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.05</td>
    <td align="right">       3.136</td>
    <td align="right">       0.757</td>
    <td align="right">       0.785</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 LIGHTS 1</td>
    <td align="right">SPACE1-1</td>
    <td align="right">     15.9742</td>
    <td align="right">       99.16</td>
    <td align="right">     1584.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">       57.52</td>
    <td align="right">      167.88</td>
    <td align="right">        8.39</td>
    <td align="right">      0.2000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 LIGHTS 1</td>
    <td align="right">SPACE2-1</td>
    <td align="right">     16.0056</td>
    <td align="right">       42.73</td>
    <td align="right">      684.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">       57.52</td>
    <td align="right">      167.88</td>
    <td align="right">        8.39</td>
    <td align="right">      0.2000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 LIGHTS 1</td>
    <td align="right">SPACE3-1</td>
    <td align="right">     16.4179</td>
    <td align="right">       96.48</td>
    <td align="right">     1584.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">       57.52</td>
    <td align="right">      167.88</td>
    <td align="right">        8.39</td>
    <td align="right">      0.2000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 LIGHTS 1</td>
    <td align="right">SPACE4-1</td>
    <td align="right">     16.0056</td>
    <td align="right">       42.73</td>
    <td align="right">      684.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">       57.52</td>
    <td align="right">      167.88</td>
    <td align="right">        8.39</td>
    <td align="right">      0.2000</td>
    <td align="right">Y</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 LIGHTS 1</td>
    <td align="right">SPACE5-1</td>
    <td align="right">     16.2420</td>
    <td align="right">      182.49</td>
    <td align="right">     2964.00</td>
    <td align="right">GeneralLights</td>
    <td align="right">LIGHTS-1</td>
    <td align="right">       57.52</td>
    <td align="right">      167.88</td>
    <td align="right">        8.39</td>
    <td align="right">      0.2000</td>
    <td align="right">Y</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.1777</td>
    <td align="right">      463.60</td>
    <td align="right">     7500.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.03</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">CENTRAL BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">    26979.19</td>
    <td align="right">        0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CENTRAL CHILLER</td>
    <td align="right">Chiller:Electric</td>
    <td align="right">    38937.56</td>
    <td align="right">        3.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    11352.05</td>
    <td align="right">     8897.90</td>
    <td align="right">     5568.83</td>
    <td align="right">     3329.08</td>
    <td align="right">        0.63</td>
    <td align="right">-</td>
    <td align="right">      880.42</td>
    <td align="right">        8.93</td>
  </tr>
  <tr>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    16233.46</td>
    <td align="right">    25388.39</td>
    <td align="right">    17509.02</td>
    <td align="right">     7879.37</td>
    <td align="right">        0.69</td>
    <td align="right">-</td>
    <td align="right">     2475.90</td>
    <td align="right">       25.11</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4624.62</td>
    <td align="right">     3758.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1999.80</td>
    <td align="right">     2010.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4495.62</td>
    <td align="right">     3612.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2034.86</td>
    <td align="right">     2046.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3571.53</td>
    <td align="right">     3245.03</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6803.37</td>
    <td align="right">     4504.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3449.40</td>
    <td align="right">     3040.14</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      600.00</td>
    <td align="right">        1.06</td>
    <td align="right">      907.72</td>
    <td align="right">      857.14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.73</td>
    <td align="right">General</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">HW CIRC PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.000596</td>
    <td align="right">      152.29</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CW CIRC PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.002319</td>
    <td align="right">      592.50</td>
    <td align="right">   255487.18</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">     2661.86</td>
    <td align="right">     2661.86</td>
    <td align="right">       26.84</td>
    <td align="right">       0.224</td>
    <td align="right">       0.224</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00978</td>
    <td align="right">       30.96</td>
    <td align="right">     0.01462</td>
    <td align="right">       0.056</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">     2268.69</td>
    <td align="right">     2268.69</td>
    <td align="right">       53.09</td>
    <td align="right">       0.191</td>
    <td align="right">       0.191</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 10:12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00942</td>
    <td align="right">       27.75</td>
    <td align="right">     0.01461</td>
    <td align="right">       0.025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">     2527.93</td>
    <td align="right">     2527.93</td>
    <td align="right">       26.20</td>
    <td align="right">       0.213</td>
    <td align="right">       0.213</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00981</td>
    <td align="right">       31.50</td>
    <td align="right">     0.01462</td>
    <td align="right">       0.055</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">     2481.06</td>
    <td align="right">     2481.06</td>
    <td align="right">       58.06</td>
    <td align="right">       0.209</td>
    <td align="right">       0.209</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00938</td>
    <td align="right">       29.20</td>
    <td align="right">     0.01461</td>
    <td align="right">       0.025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">     2654.04</td>
    <td align="right">     2654.04</td>
    <td align="right">       14.54</td>
    <td align="right">       0.223</td>
    <td align="right">       0.223</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.01038</td>
    <td align="right">       31.50</td>
    <td align="right">     0.01462</td>
    <td align="right">       0.103</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">     3861.08</td>
    <td align="right">     3861.08</td>
    <td align="right">       38.94</td>
    <td align="right">       0.117</td>
    <td align="right">       0.117</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 10:24:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00377</td>
    <td align="right">      -17.30</td>
    <td align="right">     0.00084</td>
    <td align="right">       0.056</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">     1625.28</td>
    <td align="right">     1625.28</td>
    <td align="right">       38.03</td>
    <td align="right">       0.049</td>
    <td align="right">       0.049</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 03:04:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00377</td>
    <td align="right">      -17.30</td>
    <td align="right">     0.00084</td>
    <td align="right">       0.025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">     3753.38</td>
    <td align="right">     3753.38</td>
    <td align="right">       38.90</td>
    <td align="right">       0.113</td>
    <td align="right">       0.113</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 17:44:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00377</td>
    <td align="right">      -17.30</td>
    <td align="right">     0.00084</td>
    <td align="right">       0.055</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">     1625.28</td>
    <td align="right">     1625.28</td>
    <td align="right">       38.03</td>
    <td align="right">       0.049</td>
    <td align="right">       0.049</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 01:28:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00377</td>
    <td align="right">      -17.30</td>
    <td align="right">     0.00084</td>
    <td align="right">       0.025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">     2982.12</td>
    <td align="right">     2982.12</td>
    <td align="right">       16.34</td>
    <td align="right">       0.090</td>
    <td align="right">       0.103</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 09:08:00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">     0.00349</td>
    <td align="right">      -17.30</td>
    <td align="right">     0.00084</td>
    <td align="right">       0.103</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">        1.06</td>
    <td align="right">        1.06</td>
    <td align="right">        0.43</td>
    <td align="right">        0.43</td>
    <td align="right">      1.0590</td>
    <td align="right">      0.4312</td>
    <td align="right">      1.0590</td>
    <td align="right">      0.4072</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE1-1 ATU</td>
    <td align="right">    4624.622</td>
    <td align="right">    4624.622</td>
    <td align="right">    0.067151</td>
    <td align="right">  0.00010218</td>
    <td align="right">     113.257</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 10:24:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 10:24:00</td>
    <td align="right">     4624.62</td>
    <td align="right">     4624.62</td>
    <td align="right">    0.067151</td>
    <td align="right">       16.70</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00400000</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00377476</td>
    <td align="right">     22.2922</td>
    <td align="right">     3861.08</td>
    <td align="right">        0.00</td>
    <td align="right">     3765.16</td>
    <td align="right">     3765.16</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE2-1 ATU</td>
    <td align="right">    1999.796</td>
    <td align="right">    1999.796</td>
    <td align="right">    0.057233</td>
    <td align="right">  0.00004418</td>
    <td align="right">      46.452</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 03:04:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 03:04:00</td>
    <td align="right">     1999.80</td>
    <td align="right">     1999.80</td>
    <td align="right">    0.057233</td>
    <td align="right">       16.70</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00400000</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00376655</td>
    <td align="right">     22.2441</td>
    <td align="right">     1625.28</td>
    <td align="right">        0.00</td>
    <td align="right">     2012.43</td>
    <td align="right">     2012.43</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE3-1 ATU</td>
    <td align="right">    4495.616</td>
    <td align="right">    4495.616</td>
    <td align="right">    0.063773</td>
    <td align="right">  0.00009933</td>
    <td align="right">     110.097</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 17:44:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 17:44:00</td>
    <td align="right">     4495.62</td>
    <td align="right">     4495.62</td>
    <td align="right">    0.063773</td>
    <td align="right">       16.70</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00400000</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00376877</td>
    <td align="right">     22.2571</td>
    <td align="right">     3753.38</td>
    <td align="right">        0.00</td>
    <td align="right">     3618.60</td>
    <td align="right">     3618.60</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE4-1 ATU</td>
    <td align="right">    2034.855</td>
    <td align="right">    2034.855</td>
    <td align="right">    0.062591</td>
    <td align="right">  0.00004496</td>
    <td align="right">      46.085</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 01:28:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 01:28:00</td>
    <td align="right">     2034.86</td>
    <td align="right">     2034.86</td>
    <td align="right">    0.062591</td>
    <td align="right">       16.70</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00400000</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00376655</td>
    <td align="right">     22.2441</td>
    <td align="right">     1625.28</td>
    <td align="right">        0.00</td>
    <td align="right">     2047.70</td>
    <td align="right">     2047.70</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE5-1 ATU</td>
    <td align="right">    3571.530</td>
    <td align="right">    3571.530</td>
    <td align="right">    0.066954</td>
    <td align="right">  0.00007891</td>
    <td align="right">      87.463</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 09:08:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 09:08:00</td>
    <td align="right">     3571.53</td>
    <td align="right">     3571.53</td>
    <td align="right">    0.066954</td>
    <td align="right">       16.70</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">       50.00</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00400000</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00348981</td>
    <td align="right">     20.6188</td>
    <td align="right">     2982.12</td>
    <td align="right">        0.00</td>
    <td align="right">     3249.65</td>
    <td align="right">     3249.65</td>
  </tr>
  <tr>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">    6803.371</td>
    <td align="right">    6803.371</td>
    <td align="right">    0.264118</td>
    <td align="right">  0.00015031</td>
    <td align="right">      84.579</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 21:31:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 10:23:00</td>
    <td align="right">     6803.37</td>
    <td align="right">     6803.37</td>
    <td align="right">    0.264118</td>
    <td align="right">      -17.30</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">        4.50</td>
    <td align="right">        4.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00370984</td>
    <td align="right">     21.9111</td>
    <td align="right">    13847.14</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.52</td>
    <td align="right">     4500.52</td>
  </tr>
  <tr>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   11352.053</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.264118</td>
    <td align="right">  0.00135224</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    11352.05</td>
    <td align="right">     6194.05</td>
    <td align="right">    0.264118</td>
    <td align="right">       30.26</td>
    <td align="right">       22.67</td>
    <td align="right">  0.01461405</td>
    <td align="right">       11.00</td>
    <td align="right">       10.62</td>
    <td align="right">  0.00800000</td>
    <td align="right">       30.26</td>
    <td align="right">  0.01461405</td>
    <td align="right">       22.67</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00989235</td>
    <td align="right">     52.2001</td>
    <td align="right">    10887.83</td>
    <td align="right">        0.00</td>
    <td align="right">    11694.95</td>
    <td align="right">     6341.34</td>
  </tr>
  <tr>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">   16233.456</td>
    <td align="right">    -999.000</td>
    <td align="right">    1.059005</td>
    <td align="right">  0.00096685</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    16233.46</td>
    <td align="right">    12537.47</td>
    <td align="right">    1.059005</td>
    <td align="right">       21.56</td>
    <td align="right">       15.99</td>
    <td align="right">  0.00932756</td>
    <td align="right">       12.09</td>
    <td align="right">       11.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">       30.26</td>
    <td align="right">  0.01461405</td>
    <td align="right">       22.67</td>
    <td align="right">     24.9402</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00989235</td>
    <td align="right">     52.2001</td>
    <td align="right">    10887.83</td>
    <td align="right">        0.00</td>
    <td align="right">    17478.86</td>
    <td align="right">    13116.29</td>
  </tr>
  <tr>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">    3449.398</td>
    <td align="right">    3449.398</td>
    <td align="right">    0.317702</td>
    <td align="right">  0.00007621</td>
    <td align="right">      55.648</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 21:31:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 10:23:00</td>
    <td align="right">     3449.40</td>
    <td align="right">     3449.40</td>
    <td align="right">    0.317702</td>
    <td align="right">        7.51</td>
    <td align="right">        7.51</td>
    <td align="right">  0.00727532</td>
    <td align="right">       16.70</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">     83.1340</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00370984</td>
    <td align="right">     21.9111</td>
    <td align="right">    13847.14</td>
    <td align="right">        0.00</td>
    <td align="right">     3040.82</td>
    <td align="right">     3040.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE1-1 ATU</td>
    <td align="right">SPACE1-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4624.622</td>
    <td align="right">    4624.622</td>
    <td align="right">    0.067151</td>
    <td align="right">  0.00010218</td>
    <td align="right">     113.257</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1012.2758</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  0.59601140</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">    27522.16</td>
    <td align="right">     16.8033</td>
    <td align="right">   17.141441</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 10:24:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 10:24:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4624.62</td>
    <td align="right">     4624.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.07896237</td>
    <td align="right">    0.067151</td>
    <td align="right">       16.70</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00400000</td>
    <td align="right">     60617.6</td>
    <td align="right">  0.10216494</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4624.62</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.31</td>
    <td align="right">  0.00377476</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00377476</td>
    <td align="right">     22.2922</td>
    <td align="right">     3861.08</td>
    <td align="right">        0.00</td>
    <td align="right">     3765.16</td>
    <td align="right">     3765.16</td>
    <td align="right">  0.07896237</td>
    <td align="right">       16.60</td>
    <td align="right">       13.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       63.36</td>
    <td align="right">       27.29</td>
    <td align="right">  0.00800000</td>
    <td align="right">     84617.7</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE2-1 ATU</td>
    <td align="right">SPACE2-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    1999.796</td>
    <td align="right">    1999.796</td>
    <td align="right">    0.057233</td>
    <td align="right">  0.00004418</td>
    <td align="right">      46.452</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1012.2758</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  0.59601140</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">    27522.16</td>
    <td align="right">      7.2661</td>
    <td align="right">    7.412366</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 03:04:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 03:04:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1999.80</td>
    <td align="right">     1999.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.06729929</td>
    <td align="right">    0.057233</td>
    <td align="right">       16.70</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00400000</td>
    <td align="right">     60617.6</td>
    <td align="right">  0.04417855</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1999.80</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.32</td>
    <td align="right">  0.00376655</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00376655</td>
    <td align="right">     22.2441</td>
    <td align="right">     1625.28</td>
    <td align="right">        0.00</td>
    <td align="right">     2012.43</td>
    <td align="right">     2012.43</td>
    <td align="right">  0.06729929</td>
    <td align="right">       16.60</td>
    <td align="right">       13.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       45.92</td>
    <td align="right">       22.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">     66837.4</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE3-1 ATU</td>
    <td align="right">SPACE3-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4495.616</td>
    <td align="right">    4495.616</td>
    <td align="right">    0.063773</td>
    <td align="right">  0.00009933</td>
    <td align="right">     110.097</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1012.2758</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  0.59601140</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">    27522.16</td>
    <td align="right">     16.3345</td>
    <td align="right">   16.663272</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 17:44:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 17:44:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4495.62</td>
    <td align="right">     4495.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.07498928</td>
    <td align="right">    0.063773</td>
    <td align="right">       16.70</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00400000</td>
    <td align="right">     60617.6</td>
    <td align="right">  0.09931500</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4495.62</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.32</td>
    <td align="right">  0.00376877</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00376877</td>
    <td align="right">     22.2571</td>
    <td align="right">     3753.38</td>
    <td align="right">        0.00</td>
    <td align="right">     3618.60</td>
    <td align="right">     3618.60</td>
    <td align="right">  0.07498928</td>
    <td align="right">       16.60</td>
    <td align="right">       13.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       63.92</td>
    <td align="right">       27.42</td>
    <td align="right">  0.00800000</td>
    <td align="right">     85189.6</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE4-1 ATU</td>
    <td align="right">SPACE4-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    2034.855</td>
    <td align="right">    2034.855</td>
    <td align="right">    0.062591</td>
    <td align="right">  0.00004496</td>
    <td align="right">      46.085</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1012.2758</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  0.59601140</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">    27522.16</td>
    <td align="right">      7.3935</td>
    <td align="right">    7.542315</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 01:28:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 01:28:00</td>
    <td align="right">Sensible</td>
    <td align="right">     2034.86</td>
    <td align="right">     2034.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.07359925</td>
    <td align="right">    0.062591</td>
    <td align="right">       16.70</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00400000</td>
    <td align="right">     60617.6</td>
    <td align="right">  0.04495306</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2034.86</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.32</td>
    <td align="right">  0.00376655</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00376655</td>
    <td align="right">     22.2441</td>
    <td align="right">     1625.28</td>
    <td align="right">        0.00</td>
    <td align="right">     2047.70</td>
    <td align="right">     2047.70</td>
    <td align="right">  0.07359925</td>
    <td align="right">       16.60</td>
    <td align="right">       13.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       43.88</td>
    <td align="right">       22.31</td>
    <td align="right">  0.00800000</td>
    <td align="right">     64757.0</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1 ZONE COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">SPACE5-1 ATU</td>
    <td align="right">SPACE5-1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3571.530</td>
    <td align="right">    3571.530</td>
    <td align="right">    0.066954</td>
    <td align="right">  0.00007891</td>
    <td align="right">      87.463</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1012.2758</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  0.59601140</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">    27522.16</td>
    <td align="right">     12.9769</td>
    <td align="right">   13.238094</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 09:08:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 09:08:00</td>
    <td align="right">Sensible</td>
    <td align="right">     3571.53</td>
    <td align="right">     3571.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.07873030</td>
    <td align="right">    0.066954</td>
    <td align="right">       16.70</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       20.96</td>
    <td align="right">  0.00400000</td>
    <td align="right">     60617.6</td>
    <td align="right">  0.07890055</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3571.53</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       22.48</td>
    <td align="right">  0.00348981</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00348981</td>
    <td align="right">     20.6188</td>
    <td align="right">     2982.12</td>
    <td align="right">        0.00</td>
    <td align="right">     3249.65</td>
    <td align="right">     3249.65</td>
    <td align="right">  0.07873030</td>
    <td align="right">       16.60</td>
    <td align="right">       13.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       57.08</td>
    <td align="right">       25.79</td>
    <td align="right">  0.00800000</td>
    <td align="right">     78210.5</td>
  </tr>
  <tr>
    <td align="right">OA HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">SPACE1-1; SPACE2-1; SPACE3-1; SPACE4-1; SPACE5-1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6803.371</td>
    <td align="right">    6803.371</td>
    <td align="right">    0.264118</td>
    <td align="right">  0.00015031</td>
    <td align="right">      84.579</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    1.059005</td>
    <td align="right">  1.24526831</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  0.59601140</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">    27522.16</td>
    <td align="right">     24.7196</td>
    <td align="right">   25.217109</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 21:31:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 10:23:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6803.37</td>
    <td align="right">     6803.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31057231</td>
    <td align="right">    0.264118</td>
    <td align="right">      -17.30</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">    -15312.6</td>
    <td align="right">        4.50</td>
    <td align="right">        4.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     24596.2</td>
    <td align="right">  0.15029684</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6803.37</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.26411800</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.35</td>
    <td align="right">  0.00370334</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00370984</td>
    <td align="right">     21.9111</td>
    <td align="right">    13847.14</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.52</td>
    <td align="right">     4500.52</td>
    <td align="right">  0.31057231</td>
    <td align="right">       16.60</td>
    <td align="right">        5.17</td>
    <td align="right">  0.00083893</td>
    <td align="right">     18804.3</td>
    <td align="right">       31.00</td>
    <td align="right">       11.85</td>
    <td align="right">  0.00083893</td>
    <td align="right">     33295.4</td>
  </tr>
  <tr>
    <td align="right">OA COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">SPACE1-1; SPACE2-1; SPACE3-1; SPACE4-1; SPACE5-1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11352.053</td>
    <td align="right">    -999.000</td>
    <td align="right">    0.264118</td>
    <td align="right">  0.00135224</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1032.0068</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    1.059005</td>
    <td align="right">  1.24526831</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  2.31885488</td>
    <td align="right">       11.00</td>
    <td align="right">        7.00</td>
    <td align="right">        4.00</td>
    <td align="right">    38937.56</td>
    <td align="right">     29.1545</td>
    <td align="right">   58.309007</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11352.05</td>
    <td align="right">     6194.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31057231</td>
    <td align="right">    0.264118</td>
    <td align="right">       30.26</td>
    <td align="right">       22.67</td>
    <td align="right">  0.01461405</td>
    <td align="right">     67776.4</td>
    <td align="right">       11.00</td>
    <td align="right">       10.62</td>
    <td align="right">  0.00800000</td>
    <td align="right">     31224.3</td>
    <td align="right">  1.35210125</td>
    <td align="right">        7.00</td>
    <td align="right">        9.00</td>
    <td align="right">        2.00</td>
    <td align="right">     226.387</td>
    <td align="right">    11125.67</td>
    <td align="right">       30.26</td>
    <td align="right">  0.01461405</td>
    <td align="right">       22.67</td>
    <td align="right">  0.26411800</td>
    <td align="right">    100.0000</td>
    <td align="right">       25.07</td>
    <td align="right">  0.00976866</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00989235</td>
    <td align="right">     52.2001</td>
    <td align="right">    10887.83</td>
    <td align="right">        0.00</td>
    <td align="right">    11694.95</td>
    <td align="right">     6341.34</td>
    <td align="right">  0.31057231</td>
    <td align="right">       30.26</td>
    <td align="right">       22.96</td>
    <td align="right">  0.01461405</td>
    <td align="right">     67776.4</td>
    <td align="right">       10.47</td>
    <td align="right">       10.36</td>
    <td align="right">  0.00777472</td>
    <td align="right">     30120.3</td>
  </tr>
  <tr>
    <td align="right">MAIN COOLING COIL 1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">SPACE1-1; SPACE2-1; SPACE3-1; SPACE4-1; SPACE5-1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">   16233.456</td>
    <td align="right">    -999.000</td>
    <td align="right">    1.059005</td>
    <td align="right">  0.00096685</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.1795</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    1.059005</td>
    <td align="right">  1.24526831</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  2.31885488</td>
    <td align="right">       11.00</td>
    <td align="right">        7.00</td>
    <td align="right">        4.00</td>
    <td align="right">    38937.56</td>
    <td align="right">     41.6910</td>
    <td align="right">   41.690993</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    16233.46</td>
    <td align="right">    12537.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.24526831</td>
    <td align="right">    1.059005</td>
    <td align="right">       21.56</td>
    <td align="right">       15.99</td>
    <td align="right">  0.00932756</td>
    <td align="right">     45368.8</td>
    <td align="right">       12.09</td>
    <td align="right">       11.09</td>
    <td align="right">  0.00800000</td>
    <td align="right">     32332.7</td>
    <td align="right">  0.96675364</td>
    <td align="right">        7.00</td>
    <td align="right">       11.00</td>
    <td align="right">        4.00</td>
    <td align="right">     907.719</td>
    <td align="right">    15325.74</td>
    <td align="right">       30.26</td>
    <td align="right">  0.01461405</td>
    <td align="right">       22.67</td>
    <td align="right">  0.26411800</td>
    <td align="right">     24.9402</td>
    <td align="right">       25.07</td>
    <td align="right">  0.00976866</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00989235</td>
    <td align="right">     52.2001</td>
    <td align="right">    10887.83</td>
    <td align="right">        0.00</td>
    <td align="right">    17478.86</td>
    <td align="right">    13116.29</td>
    <td align="right">  1.24526831</td>
    <td align="right">       21.56</td>
    <td align="right">       16.23</td>
    <td align="right">  0.00932756</td>
    <td align="right">     45368.8</td>
    <td align="right">       11.26</td>
    <td align="right">       10.88</td>
    <td align="right">  0.00793838</td>
    <td align="right">     31332.5</td>
  </tr>
  <tr>
    <td align="right">MAIN HEATING COIL 1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">SPACE1-1; SPACE2-1; SPACE3-1; SPACE4-1; SPACE5-1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    3449.398</td>
    <td align="right">    3449.398</td>
    <td align="right">    0.317702</td>
    <td align="right">  0.00007621</td>
    <td align="right">      55.648</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    1.059005</td>
    <td align="right">  1.24526831</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">  0.59601140</td>
    <td align="right">       71.00</td>
    <td align="right">       82.00</td>
    <td align="right">       11.00</td>
    <td align="right">    27522.16</td>
    <td align="right">     12.5332</td>
    <td align="right">   12.785403</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 21:31:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB</td>
    <td align="right">1/21 10:23:00</td>
    <td align="right">Sensible</td>
    <td align="right">     3449.40</td>
    <td align="right">     3449.40</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37358049</td>
    <td align="right">    0.317702</td>
    <td align="right">        7.51</td>
    <td align="right">        7.51</td>
    <td align="right">  0.00727532</td>
    <td align="right">     25844.4</td>
    <td align="right">       16.70</td>
    <td align="right">       12.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  0.07620246</td>
    <td align="right">       60.00</td>
    <td align="right">       49.00</td>
    <td align="right">       11.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3449.40</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.00083893</td>
    <td align="right">      -17.30</td>
    <td align="right">  0.26411800</td>
    <td align="right">     83.1340</td>
    <td align="right">       22.35</td>
    <td align="right">  0.00370334</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00370984</td>
    <td align="right">     21.9111</td>
    <td align="right">    13847.14</td>
    <td align="right">        0.00</td>
    <td align="right">     3040.82</td>
    <td align="right">     3040.82</td>
    <td align="right">  0.37358049</td>
    <td align="right">       16.60</td>
    <td align="right">       12.44</td>
    <td align="right">  0.00727532</td>
    <td align="right">     35100.0</td>
    <td align="right">       24.59</td>
    <td align="right">       15.53</td>
    <td align="right">  0.00727532</td>
    <td align="right">     43239.7</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">        9.50</td>
    <td align="right">       11.00</td>
    <td align="right">      239.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">        4.32</td>
    <td align="right">        5.00</td>
    <td align="right">      103.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">        9.50</td>
    <td align="right">       11.00</td>
    <td align="right">      239.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">        4.32</td>
    <td align="right">        5.00</td>
    <td align="right">      103.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">       17.27</td>
    <td align="right">       20.00</td>
    <td align="right">      447.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">        9.50</td>
    <td align="right">       11.00</td>
    <td align="right">      239.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">        4.32</td>
    <td align="right">        5.00</td>
    <td align="right">      103.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">        9.50</td>
    <td align="right">       11.00</td>
    <td align="right">      239.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">        4.32</td>
    <td align="right">        5.00</td>
    <td align="right">      103.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">       17.27</td>
    <td align="right">       20.00</td>
    <td align="right">      447.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          24</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          10</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           6</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           4</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           1</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">        0.15</td>
    <td align="right">     1754.50</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1759.71</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">        0.12</td>
    <td align="right">     1375.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1375.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE1-1</td>
    <td align="right">        0.03</td>
    <td align="right">      290.40</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      290.40</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">      375.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      375.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE1-1</td>
    <td align="right">        0.01</td>
    <td align="right">       79.20</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">       79.20</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">GeneralLights:InteriorLights:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">      375.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      375.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE2-1</td>
    <td align="right">        0.01</td>
    <td align="right">      125.40</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      125.40</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE2-1</td>
    <td align="right">        0.00</td>
    <td align="right">       34.20</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">       34.20</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE3-1</td>
    <td align="right">        0.03</td>
    <td align="right">      290.40</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      290.40</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE3-1</td>
    <td align="right">        0.01</td>
    <td align="right">       79.20</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">       79.20</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE4-1</td>
    <td align="right">        0.01</td>
    <td align="right">      125.40</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      125.40</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE4-1</td>
    <td align="right">        0.00</td>
    <td align="right">       34.20</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">       34.20</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SPACE5-1</td>
    <td align="right">        0.05</td>
    <td align="right">      543.40</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      543.40</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SPACE5-1</td>
    <td align="right">        0.01</td>
    <td align="right">      148.20</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      148.20</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">     1000.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1000.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE1-1</td>
    <td align="right">        0.02</td>
    <td align="right">      211.20</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      211.20</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">     1000.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1000.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE2-1</td>
    <td align="right">        0.01</td>
    <td align="right">       91.20</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">       91.20</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE3-1</td>
    <td align="right">        0.02</td>
    <td align="right">      211.20</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      211.20</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE4-1</td>
    <td align="right">        0.01</td>
    <td align="right">       91.20</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">       91.20</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SPACE5-1</td>
    <td align="right">        0.03</td>
    <td align="right">      395.20</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      395.20</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">        0.15</td>
    <td align="right">     1754.50</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1759.71</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">     1754.50</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1759.71</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">        0.15</td>
    <td align="right">     1754.50</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1759.71</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">        0.15</td>
    <td align="right">     1754.50</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1759.71</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">        0.15</td>
    <td align="right">     1754.50</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1759.71</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">        0.15</td>
    <td align="right">     1754.50</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1759.71</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">        0.15</td>
    <td align="right">     1754.50</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1759.71</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">        0.15</td>
    <td align="right">     1754.50</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1759.71</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">        0.03</td>
    <td align="right">      379.50</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      379.50</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">      379.50</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      379.50</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        0.03</td>
    <td align="right">      379.50</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      379.50</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        5.21</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        5.21</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        5.21</td>
    <td align="right">01-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">MYGENERALLIGHTS</td>
    <td align="right">        0.03</td>
    <td align="right">      375.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      375.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">MYBUILDINGELECTRIC</td>
    <td align="right">        0.12</td>
    <td align="right">     1375.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1375.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">MYBUILDINGOTHER</td>
    <td align="right">        0.09</td>
    <td align="right">     1000.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1000.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     2275.40</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     2275.40</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     2275.40</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     2275.40</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">        0.22</td>
    <td align="right">     1059.89</td>
    <td align="right">01-JAN-16:37</td>
    <td align="right">     6143.80</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">        0.14</td>
    <td align="right">     1059.89</td>
    <td align="right">01-JAN-16:37</td>
    <td align="right">     2506.34</td>
    <td align="right">01-JAN-06:59</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">        0.09</td>
    <td align="right">      702.32</td>
    <td align="right">01-JAN-16:38</td>
    <td align="right">     1438.28</td>
    <td align="right">01-JAN-09:35</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.10</td>
    <td align="right">      702.32</td>
    <td align="right">01-JAN-16:38</td>
    <td align="right">     2313.04</td>
    <td align="right">01-JAN-06:59</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">        0.09</td>
    <td align="right">      702.32</td>
    <td align="right">01-JAN-16:38</td>
    <td align="right">     1438.28</td>
    <td align="right">01-JAN-09:35</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">        0.10</td>
    <td align="right">      702.32</td>
    <td align="right">01-JAN-16:38</td>
    <td align="right">     2313.04</td>
    <td align="right">01-JAN-06:59</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">        0.04</td>
    <td align="right">      192.93</td>
    <td align="right">01-JAN-07:09</td>
    <td align="right">      996.02</td>
    <td align="right">01-JAN-11:13</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PLENUM-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">        0.04</td>
    <td align="right">      192.93</td>
    <td align="right">01-JAN-07:09</td>
    <td align="right">      996.02</td>
    <td align="right">01-JAN-11:13</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">        0.01</td>
    <td align="right">        2.35</td>
    <td align="right">01-JAN-08:32</td>
    <td align="right">      401.78</td>
    <td align="right">01-JAN-07:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      401.78</td>
    <td align="right">01-JAN-07:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE1-1</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:01</td>
    <td align="right">      236.32</td>
    <td align="right">01-JAN-11:37</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">        0.01</td>
    <td align="right">        0.34</td>
    <td align="right">01-JAN-01:54</td>
    <td align="right">      364.36</td>
    <td align="right">01-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      119.53</td>
    <td align="right">01-JAN-07:01</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE2-1</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:53</td>
    <td align="right">      364.36</td>
    <td align="right">01-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">        0.01</td>
    <td align="right">        1.01</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">      371.35</td>
    <td align="right">01-JAN-06:59</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      371.35</td>
    <td align="right">01-JAN-06:59</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE3-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:05</td>
    <td align="right">       97.69</td>
    <td align="right">01-JAN-11:13</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">        0.01</td>
    <td align="right">        0.70</td>
    <td align="right">01-JAN-01:53</td>
    <td align="right">      121.55</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">      121.55</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE4-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:52</td>
    <td align="right">       92.86</td>
    <td align="right">01-JAN-11:13</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">        0.02</td>
    <td align="right">      136.57</td>
    <td align="right">01-JAN-14:45</td>
    <td align="right">      226.41</td>
    <td align="right">01-JAN-00:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SPACE5-1</td>
    <td align="right">        0.02</td>
    <td align="right">      136.57</td>
    <td align="right">01-JAN-14:45</td>
    <td align="right">      226.41</td>
    <td align="right">01-JAN-00:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1817.30</td>
    <td align="right">01-JAN-06:59</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1817.30</td>
    <td align="right">01-JAN-06:59</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1817.30</td>
    <td align="right">01-JAN-06:59</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1817.30</td>
    <td align="right">01-JAN-06:59</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1817.30</td>
    <td align="right">01-JAN-06:59</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1820.32</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     1820.32</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">      -0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.018</td>
    <td align="right">       0.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.095</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.012</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">      -0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.008</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.033</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.005</td>
    <td align="right">      -0.009</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">      -0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.087</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.104</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.012</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">      -0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.032</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.036</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.005</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.013</td>
    <td align="right">       0.034</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.024</td>
    <td align="right">      -0.007</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.086</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">      -0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.032</td>
    <td align="right">       0.086</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.170</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.268</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.058</td>
    <td align="right">      -0.102</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">01-JAN-11:37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -236.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.20</td>
    <td align="right">      211.20</td>
    <td align="right">     3141.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -273.10</td>
    <td align="right">    -2922.01</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -364.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.20</td>
    <td align="right">       91.20</td>
    <td align="right">     2738.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -136.15</td>
    <td align="right">    -2363.63</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">01-JAN-11:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.20</td>
    <td align="right">      211.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.34</td>
    <td align="right">        0.00</td>
    <td align="right">     -293.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -258.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">01-JAN-11:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.20</td>
    <td align="right">       91.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       94.86</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -112.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -226.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.20</td>
    <td align="right">      395.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -291.11</td>
    <td align="right">      -25.88</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">01-JAN-11:13</td>
    <td align="right">        0.00</td>
    <td align="right">     1318.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -996.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      375.00</td>
    <td align="right">     1000.00</td>
    <td align="right">     5433.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -308.31</td>
    <td align="right">        0.00</td>
    <td align="right">    -1314.32</td>
    <td align="right">    -5508.62</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">01-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      401.78</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.20</td>
    <td align="right">      211.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1342.81</td>
    <td align="right">        0.00</td>
    <td align="right">    -1857.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -177.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">01-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      119.53</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.20</td>
    <td align="right">       91.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      481.27</td>
    <td align="right">        0.00</td>
    <td align="right">     -648.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -78.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">01-JAN-06:59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      371.35</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.20</td>
    <td align="right">      211.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1276.44</td>
    <td align="right">        0.00</td>
    <td align="right">    -1759.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -178.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.55</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.20</td>
    <td align="right">       91.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      479.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -648.20</td>
    <td align="right">        0.00</td>
    <td align="right">      -78.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">01-JAN-09:35</td>
    <td align="right">     1438.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1438.28</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">01-JAN-06:59</td>
    <td align="right">     1111.11</td>
    <td align="right">      193.31</td>
    <td align="right">     1008.62</td>
    <td align="right">     -193.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      375.00</td>
    <td align="right">     1000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2300.53</td>
    <td align="right">        0.00</td>
    <td align="right">    -4913.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -881.54</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">      1.0590</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2641</td>
    <td align="right">      1.0590</td>
    <td align="right">      0.2494</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2641</td>
    <td align="right">      0.2494</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">      0.3177</td>
    <td align="right">      0.0000</td>
    <td align="right">     52.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2641</td>
    <td align="right">      0.3177</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2641</td>
    <td align="right">      0.8313</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">    0.002360</td>
    <td align="right">     11.0000</td>
    <td align="right">    0.000305</td>
    <td align="right">       99.16</td>
    <td align="right">      0.0562</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0562</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0562</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">    0.002360</td>
    <td align="right">      5.0000</td>
    <td align="right">    0.000305</td>
    <td align="right">       42.73</td>
    <td align="right">      0.0248</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0248</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0248</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">    0.002360</td>
    <td align="right">     11.0000</td>
    <td align="right">    0.000305</td>
    <td align="right">       96.48</td>
    <td align="right">      0.0554</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0554</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0554</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">    0.002360</td>
    <td align="right">      5.0000</td>
    <td align="right">    0.000305</td>
    <td align="right">       42.73</td>
    <td align="right">      0.0248</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0248</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0248</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">    0.002360</td>
    <td align="right">     20.0000</td>
    <td align="right">    0.000305</td>
    <td align="right">      182.49</td>
    <td align="right">      0.1029</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1029</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1029</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">    0.002360</td>
    <td align="right">       52.00</td>
    <td align="right">    0.000305</td>
    <td align="right">    463.6000</td>
    <td align="right">      0.2641</td>
    <td align="right">      0.2641</td>
    <td align="right">      0.2641</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2238</td>
    <td align="right">      0.2238</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0562</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1908</td>
    <td align="right">      0.1908</td>
    <td align="right">      0.0572</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2126</td>
    <td align="right">      0.2126</td>
    <td align="right">      0.0638</td>
    <td align="right">      0.0554</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2086</td>
    <td align="right">      0.2086</td>
    <td align="right">      0.0626</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2232</td>
    <td align="right">      0.2232</td>
    <td align="right">      0.0670</td>
    <td align="right">      0.1029</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">      1.0590</td>
    <td align="right">      1.0590</td>
    <td align="right">      1.0590</td>
    <td align="right">      0.3177</td>
    <td align="right">      0.2641</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0672</td>
    <td align="right">      0.0562</td>
    <td align="right">      0.4817</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0572</td>
    <td align="right">      0.0572</td>
    <td align="right">      0.0572</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.5056</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0638</td>
    <td align="right">      0.0638</td>
    <td align="right">      0.0638</td>
    <td align="right">      0.0554</td>
    <td align="right">      0.4883</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0626</td>
    <td align="right">      0.0626</td>
    <td align="right">      0.0626</td>
    <td align="right">      0.0248</td>
    <td align="right">      0.5056</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">VAV SYS 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0670</td>
    <td align="right">      0.0670</td>
    <td align="right">      0.0670</td>
    <td align="right">      0.1029</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">VAV SYS 1</td>
    <td align="right">      0.3177</td>
    <td align="right">      0.3177</td>
    <td align="right">      0.3177</td>
    <td align="right">      0.3177</td>
    <td align="right">      0.2641</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-09-22
    16:54:18</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">ONE DAY ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      927.20</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">SPACE1-1</td>
    <td align="right">       99.16</td>
    <td align="right">       99.16</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE2-1</td>
    <td align="right">       42.73</td>
    <td align="right">       42.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE3-1</td>
    <td align="right">       96.48</td>
    <td align="right">       96.48</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE4-1</td>
    <td align="right">       42.73</td>
    <td align="right">       42.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SPACE5-1</td>
    <td align="right">      182.49</td>
    <td align="right">      182.49</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PLENUM-1</td>
    <td align="right">      463.60</td>
    <td align="right">      463.60</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      927.20</td>
    <td align="right">      927.20</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">     2275.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- GeneralLights</td>
    <td align="right">        0.03</td>
    <td align="right">      375.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">        0.09</td>
    <td align="right">     1000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">        0.03</td>
    <td align="right">      379.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        5.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.09</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.09</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.16</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.16</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       16.29</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       16.48</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       43.43</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">OCCUPY-1</td>
    <td align="right">       2470.</td>
    <td align="right">       2860.</td>
  </tr>
  <tr>
    <td align="right">LIGHTS-1</td>
    <td align="right">       2999.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EQUIP-1</td>
    <td align="right">       2646.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL-SCH</td>
    <td align="right">       3624.</td>
    <td align="right">       3624.</td>
  </tr>
  <tr>
    <td align="right">SHADETRANSSCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">MIN OA SCHED</td>
    <td align="right">       3742.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">FANAVAILSCHED</td>
    <td align="right">       6188.</td>
    <td align="right">       6188.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       3640.</td>
    <td align="right">       3640.</td>
  </tr>
  <tr>
    <td align="right">COOLINGPUMPAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       6188.</td>
    <td align="right">       6188.</td>
  </tr>
  <tr>
    <td align="right">PLANTONSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTG-SETP-SCH</td>
    <td align="right">HEATINGSETPOINT</td>
    <td align="right">January</td>
    <td align="right">       22.20</td>
    <td align="right">         365</td>
    <td align="right">       16.70</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">PLENUMHTG-SETP-SCH</td>
    <td align="right">PLENUMHEATINGSETPOINT</td>
    <td align="right">January</td>
    <td align="right">       12.80</td>
    <td align="right">         365</td>
    <td align="right">       12.80</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLG-SETP-SCH</td>
    <td align="right">COOLINGSETPOINT</td>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">         365</td>
    <td align="right">       29.40</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">PLENUMCLG-SETP-SCH</td>
    <td align="right">PLENUMCOOLINGSETPOINT</td>
    <td align="right">July</td>
    <td align="right">       40.00</td>
    <td align="right">         365</td>
    <td align="right">       40.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
</body>
</html>
